{
    "system_data": {
        "network_name": "IEEE 300 BUS",
        "s_base_mva": 100,
        "frequency_hz": 60
    },
    "bus_data": {
        "0": {
            "bus_idx": 0,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 1",
            "coordinates": "{\"coordinates\": [9.1088099804, 3.3717613365], \"type\": \"Point\"}"
        },
        "1": {
            "bus_idx": 1,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 2",
            "coordinates": "{\"coordinates\": [9.7301585704, 2.841592613], \"type\": \"Point\"}"
        },
        "2": {
            "bus_idx": 2,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 3",
            "coordinates": "{\"coordinates\": [8.967987426, 2.8095141778], \"type\": \"Point\"}"
        },
        "3": {
            "bus_idx": 3,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 4",
            "coordinates": "{\"coordinates\": [8.8312948805, 1.5571102814], \"type\": \"Point\"}"
        },
        "4": {
            "bus_idx": 4,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 5",
            "coordinates": "{\"coordinates\": [9.8385816813, 4.5035908054], \"type\": \"Point\"}"
        },
        "5": {
            "bus_idx": 5,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 6",
            "coordinates": "{\"coordinates\": [9.6904567279, 3.8757444779], \"type\": \"Point\"}"
        },
        "6": {
            "bus_idx": 6,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 7",
            "coordinates": "{\"coordinates\": [9.1204535641, 3.8980060948], \"type\": \"Point\"}"
        },
        "7": {
            "bus_idx": 7,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 8",
            "coordinates": "{\"coordinates\": [10.8281526322, 2.3717149087], \"type\": \"Point\"}"
        },
        "8": {
            "bus_idx": 8,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 9",
            "coordinates": "{\"coordinates\": [11.0919604061, 4.3786862618], \"type\": \"Point\"}"
        },
        "9": {
            "bus_idx": 9,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 10",
            "coordinates": "{\"coordinates\": [11.5058163418, 4.459573902], \"type\": \"Point\"}"
        },
        "10": {
            "bus_idx": 10,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 11",
            "coordinates": "{\"coordinates\": [11.8466545225, 3.2634528425], \"type\": \"Point\"}"
        },
        "11": {
            "bus_idx": 11,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 12",
            "coordinates": "{\"coordinates\": [10.457996042, 4.5788081547], \"type\": \"Point\"}"
        },
        "12": {
            "bus_idx": 12,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 13",
            "coordinates": "{\"coordinates\": [12.9436034911, 3.6997893679], \"type\": \"Point\"}"
        },
        "13": {
            "bus_idx": 13,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 14",
            "coordinates": "{\"coordinates\": [10.4704452752, 1.0993731727], \"type\": \"Point\"}"
        },
        "14": {
            "bus_idx": 14,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 15",
            "coordinates": "{\"coordinates\": [10.3357953555, -0.0262895479], \"type\": \"Point\"}"
        },
        "15": {
            "bus_idx": 15,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 16",
            "coordinates": "{\"coordinates\": [9.0891990289, 0.2496717143], \"type\": \"Point\"}"
        },
        "16": {
            "bus_idx": 16,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 17",
            "coordinates": "{\"coordinates\": [11.1878573447, 0.3234421874], \"type\": \"Point\"}"
        },
        "17": {
            "bus_idx": 17,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 19",
            "coordinates": "{\"coordinates\": [10.2921026617, 3.0564080194], \"type\": \"Point\"}"
        },
        "18": {
            "bus_idx": 18,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 20",
            "coordinates": "{\"coordinates\": [12.6380744624, 4.4340098151], \"type\": \"Point\"}"
        },
        "19": {
            "bus_idx": 19,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 21",
            "coordinates": "{\"coordinates\": [11.4372613309, 4.052853908], \"type\": \"Point\"}"
        },
        "20": {
            "bus_idx": 20,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 22",
            "coordinates": "{\"coordinates\": [13.7218724769, 4.6949161235], \"type\": \"Point\"}"
        },
        "21": {
            "bus_idx": 21,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 23",
            "coordinates": "{\"coordinates\": [13.52628718, 5.6240029702], \"type\": \"Point\"}"
        },
        "22": {
            "bus_idx": 22,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 24",
            "coordinates": "{\"coordinates\": [12.2570209146, 5.1667088683], \"type\": \"Point\"}"
        },
        "23": {
            "bus_idx": 23,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 25",
            "coordinates": "{\"coordinates\": [14.8878678597, 5.5360886934], \"type\": \"Point\"}"
        },
        "24": {
            "bus_idx": 24,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 26",
            "coordinates": "{\"coordinates\": [14.695038278, 6.0299174123], \"type\": \"Point\"}"
        },
        "25": {
            "bus_idx": 25,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 27",
            "coordinates": "{\"coordinates\": [13.7634167282, 5.116054727], \"type\": \"Point\"}"
        },
        "26": {
            "bus_idx": 26,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 33",
            "coordinates": "{\"coordinates\": [9.3249177318, -1.6833211805], \"type\": \"Point\"}"
        },
        "27": {
            "bus_idx": 27,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 34",
            "coordinates": "{\"coordinates\": [8.4597536153, -0.826372605], \"type\": \"Point\"}"
        },
        "28": {
            "bus_idx": 28,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 35",
            "coordinates": "{\"coordinates\": [4.1093042496, -4.1327804284], \"type\": \"Point\"}"
        },
        "29": {
            "bus_idx": 29,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 36",
            "coordinates": "{\"coordinates\": [5.3856275181, -4.0622703473], \"type\": \"Point\"}"
        },
        "30": {
            "bus_idx": 30,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 37",
            "coordinates": "{\"coordinates\": [10.899178386, -1.1857192681], \"type\": \"Point\"}"
        },
        "31": {
            "bus_idx": 31,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 38",
            "coordinates": "{\"coordinates\": [9.7817620348, -1.7793678199], \"type\": \"Point\"}"
        },
        "32": {
            "bus_idx": 32,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 39",
            "coordinates": "{\"coordinates\": [8.0265026407, -0.5942778963], \"type\": \"Point\"}"
        },
        "33": {
            "bus_idx": 33,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 40",
            "coordinates": "{\"coordinates\": [10.4940515983, -1.8351260302], \"type\": \"Point\"}"
        },
        "34": {
            "bus_idx": 34,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 41",
            "coordinates": "{\"coordinates\": [9.6524509634, -1.1620750416], \"type\": \"Point\"}"
        },
        "35": {
            "bus_idx": 35,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 42",
            "coordinates": "{\"coordinates\": [8.5225491087, -1.2088988897], \"type\": \"Point\"}"
        },
        "36": {
            "bus_idx": 36,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 43",
            "coordinates": "{\"coordinates\": [8.3939091574, -2.1195020943], \"type\": \"Point\"}"
        },
        "37": {
            "bus_idx": 37,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 44",
            "coordinates": "{\"coordinates\": [7.0505350148, -2.1564960114], \"type\": \"Point\"}"
        },
        "38": {
            "bus_idx": 38,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 45",
            "coordinates": "{\"coordinates\": [6.2028984291, -1.8446927087], \"type\": \"Point\"}"
        },
        "39": {
            "bus_idx": 39,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 46",
            "coordinates": "{\"coordinates\": [7.5655793607, -2.3577862408], \"type\": \"Point\"}"
        },
        "40": {
            "bus_idx": 40,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 47",
            "coordinates": "{\"coordinates\": [6.4733499525, -3.1274897076], \"type\": \"Point\"}"
        },
        "41": {
            "bus_idx": 41,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 48",
            "coordinates": "{\"coordinates\": [9.2979216219, -2.4319837432], \"type\": \"Point\"}"
        },
        "42": {
            "bus_idx": 42,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 49",
            "coordinates": "{\"coordinates\": [10.2793212176, -1.5038739261], \"type\": \"Point\"}"
        },
        "43": {
            "bus_idx": 43,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 51",
            "coordinates": "{\"coordinates\": [8.9902695555, -0.9165847622], \"type\": \"Point\"}"
        },
        "44": {
            "bus_idx": 44,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 52",
            "coordinates": "{\"coordinates\": [7.4900260213, -0.585563046], \"type\": \"Point\"}"
        },
        "45": {
            "bus_idx": 45,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 53",
            "coordinates": "{\"coordinates\": [7.6989593258, -1.5945569118], \"type\": \"Point\"}"
        },
        "46": {
            "bus_idx": 46,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 54",
            "coordinates": "{\"coordinates\": [6.5296502347, -1.4901167573], \"type\": \"Point\"}"
        },
        "47": {
            "bus_idx": 47,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 55",
            "coordinates": "{\"coordinates\": [6.0906832654, -0.7679734541], \"type\": \"Point\"}"
        },
        "48": {
            "bus_idx": 48,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 57",
            "coordinates": "{\"coordinates\": [4.6546070868, -0.7833224905], \"type\": \"Point\"}"
        },
        "49": {
            "bus_idx": 49,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 58",
            "coordinates": "{\"coordinates\": [3.3423353372, -1.0232498137], \"type\": \"Point\"}"
        },
        "50": {
            "bus_idx": 50,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 59",
            "coordinates": "{\"coordinates\": [2.2675046404, -0.7213809101], \"type\": \"Point\"}"
        },
        "51": {
            "bus_idx": 51,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 60",
            "coordinates": "{\"coordinates\": [5.2334989411, -0.8284326663], \"type\": \"Point\"}"
        },
        "52": {
            "bus_idx": 52,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 61",
            "coordinates": "{\"coordinates\": [2.7841014969, -0.1327262966], \"type\": \"Point\"}"
        },
        "53": {
            "bus_idx": 53,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 62",
            "coordinates": "{\"coordinates\": [4.2386689457, 0.1830583344], \"type\": \"Point\"}"
        },
        "54": {
            "bus_idx": 54,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 63",
            "coordinates": "{\"coordinates\": [3.4345551557, -0.6035899801], \"type\": \"Point\"}"
        },
        "55": {
            "bus_idx": 55,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 64",
            "coordinates": "{\"coordinates\": [3.4375413836, 0.0403836525], \"type\": \"Point\"}"
        },
        "56": {
            "bus_idx": 56,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 69",
            "coordinates": "{\"coordinates\": [4.5062624765, -5.4398464173], \"type\": \"Point\"}"
        },
        "57": {
            "bus_idx": 57,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 70",
            "coordinates": "{\"coordinates\": [2.5082904035, -3.1943529657], \"type\": \"Point\"}"
        },
        "58": {
            "bus_idx": 58,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 71",
            "coordinates": "{\"coordinates\": [3.9461581948, -3.2092532354], \"type\": \"Point\"}"
        },
        "59": {
            "bus_idx": 59,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 72",
            "coordinates": "{\"coordinates\": [3.1181982625, -3.8625584216], \"type\": \"Point\"}"
        },
        "60": {
            "bus_idx": 60,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 73",
            "coordinates": "{\"coordinates\": [5.2606044642, -3.5675406563], \"type\": \"Point\"}"
        },
        "61": {
            "bus_idx": 61,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 74",
            "coordinates": "{\"coordinates\": [5.6953349403, -2.8313251222], \"type\": \"Point\"}"
        },
        "62": {
            "bus_idx": 62,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 76",
            "coordinates": "{\"coordinates\": [4.3927586593, -3.6273377541], \"type\": \"Point\"}"
        },
        "63": {
            "bus_idx": 63,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 77",
            "coordinates": "{\"coordinates\": [3.3848795415, -4.5223500526], \"type\": \"Point\"}"
        },
        "64": {
            "bus_idx": 64,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 78",
            "coordinates": "{\"coordinates\": [3.6695198226, -4.9000979089], \"type\": \"Point\"}"
        },
        "65": {
            "bus_idx": 65,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 79",
            "coordinates": "{\"coordinates\": [4.9691465918, -4.7579078134], \"type\": \"Point\"}"
        },
        "66": {
            "bus_idx": 66,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 80",
            "coordinates": "{\"coordinates\": [3.7848012278, -5.5505463311], \"type\": \"Point\"}"
        },
        "67": {
            "bus_idx": 67,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 81",
            "coordinates": "{\"coordinates\": [7.4033074152, -3.9388383375], \"type\": \"Point\"}"
        },
        "68": {
            "bus_idx": 68,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 84",
            "coordinates": "{\"coordinates\": [2.1665916861, -5.3672088153], \"type\": \"Point\"}"
        },
        "69": {
            "bus_idx": 69,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 85",
            "coordinates": "{\"coordinates\": [9.8337250492, -0.2983633594], \"type\": \"Point\"}"
        },
        "70": {
            "bus_idx": 70,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 86",
            "coordinates": "{\"coordinates\": [10.7477429158, 1.0198021647], \"type\": \"Point\"}"
        },
        "71": {
            "bus_idx": 71,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 87",
            "coordinates": "{\"coordinates\": [10.5777578659, 2.0288111966], \"type\": \"Point\"}"
        },
        "72": {
            "bus_idx": 72,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 88",
            "coordinates": "{\"coordinates\": [6.3903094643, -3.7318961339], \"type\": \"Point\"}"
        },
        "73": {
            "bus_idx": 73,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 89",
            "coordinates": "{\"coordinates\": [11.1029636385, -0.2758458106], \"type\": \"Point\"}"
        },
        "74": {
            "bus_idx": 74,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 90",
            "coordinates": "{\"coordinates\": [10.9401686726, -0.6401499045], \"type\": \"Point\"}"
        },
        "75": {
            "bus_idx": 75,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 91",
            "coordinates": "{\"coordinates\": [11.5059685422, 0.6043373899], \"type\": \"Point\"}"
        },
        "76": {
            "bus_idx": 76,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 92",
            "coordinates": "{\"coordinates\": [11.4383385445, -1.5712016735], \"type\": \"Point\"}"
        },
        "77": {
            "bus_idx": 77,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 94",
            "coordinates": "{\"coordinates\": [11.5408366545, 1.5381567147], \"type\": \"Point\"}"
        },
        "78": {
            "bus_idx": 78,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 97",
            "coordinates": "{\"coordinates\": [12.038478684, 0.362453063], \"type\": \"Point\"}"
        },
        "79": {
            "bus_idx": 79,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 98",
            "coordinates": "{\"coordinates\": [13.5480456352, 1.4473640904], \"type\": \"Point\"}"
        },
        "80": {
            "bus_idx": 80,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 99",
            "coordinates": "{\"coordinates\": [9.7139032357, -2.1186804718], \"type\": \"Point\"}"
        },
        "81": {
            "bus_idx": 81,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 100",
            "coordinates": "{\"coordinates\": [13.1628533936, 0.8068895946], \"type\": \"Point\"}"
        },
        "82": {
            "bus_idx": 82,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 102",
            "coordinates": "{\"coordinates\": [12.3036892117, 0.8163983015], \"type\": \"Point\"}"
        },
        "83": {
            "bus_idx": 83,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 103",
            "coordinates": "{\"coordinates\": [11.60476776, -0.9243907353], \"type\": \"Point\"}"
        },
        "84": {
            "bus_idx": 84,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 104",
            "coordinates": "{\"coordinates\": [12.2276933922, -0.7782321916], \"type\": \"Point\"}"
        },
        "85": {
            "bus_idx": 85,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 105",
            "coordinates": "{\"coordinates\": [10.7972543138, -2.3394381575], \"type\": \"Point\"}"
        },
        "86": {
            "bus_idx": 86,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 107",
            "coordinates": "{\"coordinates\": [10.1384254779, -2.7451054281], \"type\": \"Point\"}"
        },
        "87": {
            "bus_idx": 87,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 108",
            "coordinates": "{\"coordinates\": [11.3147534988, -2.36813068], \"type\": \"Point\"}"
        },
        "88": {
            "bus_idx": 88,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 109",
            "coordinates": "{\"coordinates\": [8.7204599198, -3.2414827567], \"type\": \"Point\"}"
        },
        "89": {
            "bus_idx": 89,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 110",
            "coordinates": "{\"coordinates\": [9.7943215098, -3.1613752502], \"type\": \"Point\"}"
        },
        "90": {
            "bus_idx": 90,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 112",
            "coordinates": "{\"coordinates\": [9.7755072404, -4.3962612089], \"type\": \"Point\"}"
        },
        "91": {
            "bus_idx": 91,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 113",
            "coordinates": "{\"coordinates\": [7.5385181435, -3.3097431475], \"type\": \"Point\"}"
        },
        "92": {
            "bus_idx": 92,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 114",
            "coordinates": "{\"coordinates\": [8.599915976, -4.58174798], \"type\": \"Point\"}"
        },
        "93": {
            "bus_idx": 93,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 115",
            "coordinates": "{\"coordinates\": [9.1807386447, 10.1721460496], \"type\": \"Point\"}"
        },
        "94": {
            "bus_idx": 94,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 116",
            "coordinates": "{\"coordinates\": [7.2698202272, 11.7459441045], \"type\": \"Point\"}"
        },
        "95": {
            "bus_idx": 95,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 117",
            "coordinates": "{\"coordinates\": [8.3576369602, 10.477150888], \"type\": \"Point\"}"
        },
        "96": {
            "bus_idx": 96,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 118",
            "coordinates": "{\"coordinates\": [8.7482993548, 11.5777407456], \"type\": \"Point\"}"
        },
        "97": {
            "bus_idx": 97,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 119",
            "coordinates": "{\"coordinates\": [9.1882871901, 12.4425521678], \"type\": \"Point\"}"
        },
        "98": {
            "bus_idx": 98,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 120",
            "coordinates": "{\"coordinates\": [7.8927863776, 12.7570328953], \"type\": \"Point\"}"
        },
        "99": {
            "bus_idx": 99,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 121",
            "coordinates": "{\"coordinates\": [9.513620158, 11.3342359582], \"type\": \"Point\"}"
        },
        "100": {
            "bus_idx": 100,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 122",
            "coordinates": "{\"coordinates\": [8.4937299802, 9.1072954244], \"type\": \"Point\"}"
        },
        "101": {
            "bus_idx": 101,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 123",
            "coordinates": "{\"coordinates\": [7.5635903481, 9.4337940241], \"type\": \"Point\"}"
        },
        "102": {
            "bus_idx": 102,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 124",
            "coordinates": "{\"coordinates\": [7.1759514066, 10.5519118245], \"type\": \"Point\"}"
        },
        "103": {
            "bus_idx": 103,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 125",
            "coordinates": "{\"coordinates\": [7.5695248472, 8.2314696413], \"type\": \"Point\"}"
        },
        "104": {
            "bus_idx": 104,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 126",
            "coordinates": "{\"coordinates\": [7.1258318292, 7.1652916395], \"type\": \"Point\"}"
        },
        "105": {
            "bus_idx": 105,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 127",
            "coordinates": "{\"coordinates\": [6.4789929699, 6.7628522939], \"type\": \"Point\"}"
        },
        "106": {
            "bus_idx": 106,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 128",
            "coordinates": "{\"coordinates\": [6.2927899653, 5.467716675], \"type\": \"Point\"}"
        },
        "107": {
            "bus_idx": 107,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 129",
            "coordinates": "{\"coordinates\": [6.6056061542, 5.913639271], \"type\": \"Point\"}"
        },
        "108": {
            "bus_idx": 108,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 130",
            "coordinates": "{\"coordinates\": [7.3583353845, 4.9187801939], \"type\": \"Point\"}"
        },
        "109": {
            "bus_idx": 109,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 131",
            "coordinates": "{\"coordinates\": [8.2276655372, 4.6039363426], \"type\": \"Point\"}"
        },
        "110": {
            "bus_idx": 110,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 132",
            "coordinates": "{\"coordinates\": [7.8757524132, 6.2657198033], \"type\": \"Point\"}"
        },
        "111": {
            "bus_idx": 111,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 133",
            "coordinates": "{\"coordinates\": [5.2676386565, 5.7298829574], \"type\": \"Point\"}"
        },
        "112": {
            "bus_idx": 112,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 134",
            "coordinates": "{\"coordinates\": [5.6615058844, 7.6472177184], \"type\": \"Point\"}"
        },
        "113": {
            "bus_idx": 113,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 135",
            "coordinates": "{\"coordinates\": [4.5475113527, 7.6679738904], \"type\": \"Point\"}"
        },
        "114": {
            "bus_idx": 114,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 136",
            "coordinates": "{\"coordinates\": [3.8384020637, 6.9438304028], \"type\": \"Point\"}"
        },
        "115": {
            "bus_idx": 115,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 137",
            "coordinates": "{\"coordinates\": [3.943602965, 5.6049198885], \"type\": \"Point\"}"
        },
        "116": {
            "bus_idx": 116,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 138",
            "coordinates": "{\"coordinates\": [2.96711239, 7.348497665], \"type\": \"Point\"}"
        },
        "117": {
            "bus_idx": 117,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 139",
            "coordinates": "{\"coordinates\": [0.5015203357, 5.4802026603], \"type\": \"Point\"}"
        },
        "118": {
            "bus_idx": 118,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 140",
            "coordinates": "{\"coordinates\": [3.0821155007, 4.6499973252], \"type\": \"Point\"}"
        },
        "119": {
            "bus_idx": 119,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 141",
            "coordinates": "{\"coordinates\": [1.904784623, 4.7465518497], \"type\": \"Point\"}"
        },
        "120": {
            "bus_idx": 120,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 142",
            "coordinates": "{\"coordinates\": [2.5875710214, 3.4805708272], \"type\": \"Point\"}"
        },
        "121": {
            "bus_idx": 121,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 143",
            "coordinates": "{\"coordinates\": [2.8397513284, 2.2576685234], \"type\": \"Point\"}"
        },
        "122": {
            "bus_idx": 122,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 144",
            "coordinates": "{\"coordinates\": [3.5709760195, 1.328934684], \"type\": \"Point\"}"
        },
        "123": {
            "bus_idx": 123,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 145",
            "coordinates": "{\"coordinates\": [3.0362067865, 3.4650890359], \"type\": \"Point\"}"
        },
        "124": {
            "bus_idx": 124,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 146",
            "coordinates": "{\"coordinates\": [2.6297388971, 4.2004023731], \"type\": \"Point\"}"
        },
        "125": {
            "bus_idx": 125,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 147",
            "coordinates": "{\"coordinates\": [2.4972466665, 5.0489473845], \"type\": \"Point\"}"
        },
        "126": {
            "bus_idx": 126,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 148",
            "coordinates": "{\"coordinates\": [1.5504490092, 1.9600666712], \"type\": \"Point\"}"
        },
        "127": {
            "bus_idx": 127,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 149",
            "coordinates": "{\"coordinates\": [2.7235355903, 2.7813361375], \"type\": \"Point\"}"
        },
        "128": {
            "bus_idx": 128,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 150",
            "coordinates": "{\"coordinates\": [7.9337758855, 3.7642793291], \"type\": \"Point\"}"
        },
        "129": {
            "bus_idx": 129,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 151",
            "coordinates": "{\"coordinates\": [8.177418419, 5.7444140114], \"type\": \"Point\"}"
        },
        "130": {
            "bus_idx": 130,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 152",
            "coordinates": "{\"coordinates\": [3.1629242845, 8.09677729], \"type\": \"Point\"}"
        },
        "131": {
            "bus_idx": 131,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 153",
            "coordinates": "{\"coordinates\": [2.5842763635, 9.1761995915], \"type\": \"Point\"}"
        },
        "132": {
            "bus_idx": 132,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 154",
            "coordinates": "{\"coordinates\": [0.9336440854, 10.6303019074], \"type\": \"Point\"}"
        },
        "133": {
            "bus_idx": 133,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 155",
            "coordinates": "{\"coordinates\": [1.4654651001, 8.538213711], \"type\": \"Point\"}"
        },
        "134": {
            "bus_idx": 134,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 156",
            "coordinates": "{\"coordinates\": [0.7207293282, 9.4801421645], \"type\": \"Point\"}"
        },
        "135": {
            "bus_idx": 135,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 157",
            "coordinates": "{\"coordinates\": [7.9384711238, 8.1071658198], \"type\": \"Point\"}"
        },
        "136": {
            "bus_idx": 136,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 158",
            "coordinates": "{\"coordinates\": [7.0776146499, 8.3288777784], \"type\": \"Point\"}"
        },
        "137": {
            "bus_idx": 137,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 159",
            "coordinates": "{\"coordinates\": [7.9662837341, 9.2578220804], \"type\": \"Point\"}"
        },
        "138": {
            "bus_idx": 138,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 160",
            "coordinates": "{\"coordinates\": [6.7715301026, 9.4819916521], \"type\": \"Point\"}"
        },
        "139": {
            "bus_idx": 139,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 161",
            "coordinates": "{\"coordinates\": [1.6098405978, 9.5427490008], \"type\": \"Point\"}"
        },
        "140": {
            "bus_idx": 140,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 162",
            "coordinates": "{\"coordinates\": [0.645723535, 7.6957526952], \"type\": \"Point\"}"
        },
        "141": {
            "bus_idx": 141,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 163",
            "coordinates": "{\"coordinates\": [2.8936676172, 6.51262358], \"type\": \"Point\"}"
        },
        "142": {
            "bus_idx": 142,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 164",
            "coordinates": "{\"coordinates\": [1.8649022378, 7.4546055334], \"type\": \"Point\"}"
        },
        "143": {
            "bus_idx": 143,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 165",
            "coordinates": "{\"coordinates\": [-0.4452030302, 8.2269054935], \"type\": \"Point\"}"
        },
        "144": {
            "bus_idx": 144,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 166",
            "coordinates": "{\"coordinates\": [-1.3945777059, 8.8439689077], \"type\": \"Point\"}"
        },
        "145": {
            "bus_idx": 145,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 167",
            "coordinates": "{\"coordinates\": [6.9468445053, 5.4358067511], \"type\": \"Point\"}"
        },
        "146": {
            "bus_idx": 146,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 168",
            "coordinates": "{\"coordinates\": [6.2162881827, 5.2910389705], \"type\": \"Point\"}"
        },
        "147": {
            "bus_idx": 147,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 169",
            "coordinates": "{\"coordinates\": [6.1362379868, 6.462840344], \"type\": \"Point\"}"
        },
        "148": {
            "bus_idx": 148,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 170",
            "coordinates": "{\"coordinates\": [8.7216431091, 6.8344712736], \"type\": \"Point\"}"
        },
        "149": {
            "bus_idx": 149,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 171",
            "coordinates": "{\"coordinates\": [5.0788770195, 6.5660555796], \"type\": \"Point\"}"
        },
        "150": {
            "bus_idx": 150,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 172",
            "coordinates": "{\"coordinates\": [-0.3475771899, 4.7162090892], \"type\": \"Point\"}"
        },
        "151": {
            "bus_idx": 151,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 173",
            "coordinates": "{\"coordinates\": [0.1071522468, 3.9090983607], \"type\": \"Point\"}"
        },
        "152": {
            "bus_idx": 152,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 174",
            "coordinates": "{\"coordinates\": [0.6238016085, 4.8235163189], \"type\": \"Point\"}"
        },
        "153": {
            "bus_idx": 153,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 175",
            "coordinates": "{\"coordinates\": [1.1602387159, 3.4514344775], \"type\": \"Point\"}"
        },
        "154": {
            "bus_idx": 154,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 176",
            "coordinates": "{\"coordinates\": [-0.1471054303, 3.2783614559], \"type\": \"Point\"}"
        },
        "155": {
            "bus_idx": 155,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 177",
            "coordinates": "{\"coordinates\": [-0.6135293727, 2.4639330667], \"type\": \"Point\"}"
        },
        "156": {
            "bus_idx": 156,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 178",
            "coordinates": "{\"coordinates\": [0.5915322823, 2.2271987056], \"type\": \"Point\"}"
        },
        "157": {
            "bus_idx": 157,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 179",
            "coordinates": "{\"coordinates\": [0.7637835682, 2.6193419741], \"type\": \"Point\"}"
        },
        "158": {
            "bus_idx": 158,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 180",
            "coordinates": "{\"coordinates\": [1.6453012609, 3.1671846265], \"type\": \"Point\"}"
        },
        "159": {
            "bus_idx": 159,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 181",
            "coordinates": "{\"coordinates\": [3.4869817549, 6.3976532232], \"type\": \"Point\"}"
        },
        "160": {
            "bus_idx": 160,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 182",
            "coordinates": "{\"coordinates\": [1.8167095023, 5.1925256964], \"type\": \"Point\"}"
        },
        "161": {
            "bus_idx": 161,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 183",
            "coordinates": "{\"coordinates\": [2.0894933407, 10.2851662657], \"type\": \"Point\"}"
        },
        "162": {
            "bus_idx": 162,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 184",
            "coordinates": "{\"coordinates\": [5.4489312521, 8.8492209904], \"type\": \"Point\"}"
        },
        "163": {
            "bus_idx": 163,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 185",
            "coordinates": "{\"coordinates\": [5.1551074126, 10.0262340913], \"type\": \"Point\"}"
        },
        "164": {
            "bus_idx": 164,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 186",
            "coordinates": "{\"coordinates\": [3.9163224648, 6.1087807311], \"type\": \"Point\"}"
        },
        "165": {
            "bus_idx": 165,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 187",
            "coordinates": "{\"coordinates\": [2.390728377, 6.8543957785], \"type\": \"Point\"}"
        },
        "166": {
            "bus_idx": 166,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 188",
            "coordinates": "{\"coordinates\": [3.2525436625, 6.1082474261], \"type\": \"Point\"}"
        },
        "167": {
            "bus_idx": 167,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 189",
            "coordinates": "{\"coordinates\": [4.1878435132, -8.5317429511], \"type\": \"Point\"}"
        },
        "168": {
            "bus_idx": 168,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 190",
            "coordinates": "{\"coordinates\": [9.3683821207, -10.0180999215], \"type\": \"Point\"}"
        },
        "169": {
            "bus_idx": 169,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 191",
            "coordinates": "{\"coordinates\": [11.9221483819, -12.7156316693], \"type\": \"Point\"}"
        },
        "170": {
            "bus_idx": 170,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 192",
            "coordinates": "{\"coordinates\": [11.1381137618, -13.0996837564], \"type\": \"Point\"}"
        },
        "171": {
            "bus_idx": 171,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 193",
            "coordinates": "{\"coordinates\": [4.4864421512, -8.1956927566], \"type\": \"Point\"}"
        },
        "172": {
            "bus_idx": 172,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 194",
            "coordinates": "{\"coordinates\": [8.0491290069, -5.0945509726], \"type\": \"Point\"}"
        },
        "173": {
            "bus_idx": 173,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 195",
            "coordinates": "{\"coordinates\": [7.2290876732, -5.3613067442], \"type\": \"Point\"}"
        },
        "174": {
            "bus_idx": 174,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 196",
            "coordinates": "{\"coordinates\": [3.2446516183, -7.2639446519], \"type\": \"Point\"}"
        },
        "175": {
            "bus_idx": 175,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 197",
            "coordinates": "{\"coordinates\": [3.9081536455, -6.3068239991], \"type\": \"Point\"}"
        },
        "176": {
            "bus_idx": 176,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 198",
            "coordinates": "{\"coordinates\": [4.1373206497, -6.8209933045], \"type\": \"Point\"}"
        },
        "177": {
            "bus_idx": 177,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 199",
            "coordinates": "{\"coordinates\": [1.9130385219, -7.8290255688], \"type\": \"Point\"}"
        },
        "178": {
            "bus_idx": 178,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 200",
            "coordinates": "{\"coordinates\": [2.2872602026, -8.4698354787], \"type\": \"Point\"}"
        },
        "179": {
            "bus_idx": 179,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 201",
            "coordinates": "{\"coordinates\": [3.2432894569, -6.0947531508], \"type\": \"Point\"}"
        },
        "180": {
            "bus_idx": 180,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 202",
            "coordinates": "{\"coordinates\": [4.5996590747, -6.4108114982], \"type\": \"Point\"}"
        },
        "181": {
            "bus_idx": 181,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 203",
            "coordinates": "{\"coordinates\": [4.9558261345, -6.6479111025], \"type\": \"Point\"}"
        },
        "182": {
            "bus_idx": 182,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 204",
            "coordinates": "{\"coordinates\": [3.6750843937, -7.1601027282], \"type\": \"Point\"}"
        },
        "183": {
            "bus_idx": 183,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 205",
            "coordinates": "{\"coordinates\": [5.2490151528, -7.4447380027], \"type\": \"Point\"}"
        },
        "184": {
            "bus_idx": 184,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 206",
            "coordinates": "{\"coordinates\": [6.5675686018, -6.9659470991], \"type\": \"Point\"}"
        },
        "185": {
            "bus_idx": 185,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 207",
            "coordinates": "{\"coordinates\": [7.7486921192, -5.819025213], \"type\": \"Point\"}"
        },
        "186": {
            "bus_idx": 186,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 208",
            "coordinates": "{\"coordinates\": [5.6100766084, -8.1729826501], \"type\": \"Point\"}"
        },
        "187": {
            "bus_idx": 187,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 209",
            "coordinates": "{\"coordinates\": [3.9659480753, -7.7021292888], \"type\": \"Point\"}"
        },
        "188": {
            "bus_idx": 188,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 210",
            "coordinates": "{\"coordinates\": [3.217458954, -7.78924836], \"type\": \"Point\"}"
        },
        "189": {
            "bus_idx": 189,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 211",
            "coordinates": "{\"coordinates\": [4.9931166747, -5.8123439327], \"type\": \"Point\"}"
        },
        "190": {
            "bus_idx": 190,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 212",
            "coordinates": "{\"coordinates\": [6.1421923925, -5.9747616714], \"type\": \"Point\"}"
        },
        "191": {
            "bus_idx": 191,
            "voltage_level_kv": 16.5,
            "bus_name": "Bus 213",
            "coordinates": "{\"coordinates\": [5.2215126564, -9.6753874985], \"type\": \"Point\"}"
        },
        "192": {
            "bus_idx": 192,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 214",
            "coordinates": "{\"coordinates\": [5.0813449609, -8.5999826105], \"type\": \"Point\"}"
        },
        "193": {
            "bus_idx": 193,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 215",
            "coordinates": "{\"coordinates\": [5.93708185, -7.2828255369], \"type\": \"Point\"}"
        },
        "194": {
            "bus_idx": 194,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 216",
            "coordinates": "{\"coordinates\": [6.6439212407, -8.0559144257], \"type\": \"Point\"}"
        },
        "195": {
            "bus_idx": 195,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 217",
            "coordinates": "{\"coordinates\": [7.5632497196, -7.5064578318], \"type\": \"Point\"}"
        },
        "196": {
            "bus_idx": 196,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 218",
            "coordinates": "{\"coordinates\": [8.0754491206, -7.3747936047], \"type\": \"Point\"}"
        },
        "197": {
            "bus_idx": 197,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 219",
            "coordinates": "{\"coordinates\": [8.1015236283, -6.4617323566], \"type\": \"Point\"}"
        },
        "198": {
            "bus_idx": 198,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 220",
            "coordinates": "{\"coordinates\": [7.8064660236, -8.6959287294], \"type\": \"Point\"}"
        },
        "199": {
            "bus_idx": 199,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 221",
            "coordinates": "{\"coordinates\": [8.3040199769, -10.0073413285], \"type\": \"Point\"}"
        },
        "200": {
            "bus_idx": 200,
            "voltage_level_kv": 20.0,
            "bus_name": "Bus 222",
            "coordinates": "{\"coordinates\": [10.0375048408, -7.3949427565], \"type\": \"Point\"}"
        },
        "201": {
            "bus_idx": 201,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 223",
            "coordinates": "{\"coordinates\": [9.198792543, -11.0350387468], \"type\": \"Point\"}"
        },
        "202": {
            "bus_idx": 202,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 224",
            "coordinates": "{\"coordinates\": [10.5088555517, -10.9096257726], \"type\": \"Point\"}"
        },
        "203": {
            "bus_idx": 203,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 225",
            "coordinates": "{\"coordinates\": [11.1598692749, -11.9315553912], \"type\": \"Point\"}"
        },
        "204": {
            "bus_idx": 204,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 226",
            "coordinates": "{\"coordinates\": [10.5107657768, -9.6812878921], \"type\": \"Point\"}"
        },
        "205": {
            "bus_idx": 205,
            "voltage_level_kv": 27.0,
            "bus_name": "Bus 227",
            "coordinates": "{\"coordinates\": [10.9593866882, -8.612124253], \"type\": \"Point\"}"
        },
        "206": {
            "bus_idx": 206,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 228",
            "coordinates": "{\"coordinates\": [9.7202964972, -9.5646090036], \"type\": \"Point\"}"
        },
        "207": {
            "bus_idx": 207,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 229",
            "coordinates": "{\"coordinates\": [10.0631766214, -10.8031600465], \"type\": \"Point\"}"
        },
        "208": {
            "bus_idx": 208,
            "voltage_level_kv": 20.0,
            "bus_name": "Bus 230",
            "coordinates": "{\"coordinates\": [10.419307249, -11.9847816255], \"type\": \"Point\"}"
        },
        "209": {
            "bus_idx": 209,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 231",
            "coordinates": "{\"coordinates\": [9.8391769318, -8.6889464527], \"type\": \"Point\"}"
        },
        "210": {
            "bus_idx": 210,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 232",
            "coordinates": "{\"coordinates\": [11.1580374849, -9.0187883454], \"type\": \"Point\"}"
        },
        "211": {
            "bus_idx": 211,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 233",
            "coordinates": "{\"coordinates\": [12.1569374032, -9.6899284718], \"type\": \"Point\"}"
        },
        "212": {
            "bus_idx": 212,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 234",
            "coordinates": "{\"coordinates\": [9.0428363127, -8.5523107407], \"type\": \"Point\"}"
        },
        "213": {
            "bus_idx": 213,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 235",
            "coordinates": "{\"coordinates\": [8.3638725973, -9.5424443531], \"type\": \"Point\"}"
        },
        "214": {
            "bus_idx": 214,
            "voltage_level_kv": 20.0,
            "bus_name": "Bus 236",
            "coordinates": "{\"coordinates\": [10.3135209607, -8.8729886733], \"type\": \"Point\"}"
        },
        "215": {
            "bus_idx": 215,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 237",
            "coordinates": "{\"coordinates\": [9.0100490411, -7.5084736055], \"type\": \"Point\"}"
        },
        "216": {
            "bus_idx": 216,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 238",
            "coordinates": "{\"coordinates\": [7.4369314891, -9.8417921651], \"type\": \"Point\"}"
        },
        "217": {
            "bus_idx": 217,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 239",
            "coordinates": "{\"coordinates\": [7.1281750575, -11.0896610213], \"type\": \"Point\"}"
        },
        "218": {
            "bus_idx": 218,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 240",
            "coordinates": "{\"coordinates\": [8.8170564238, -11.3118524557], \"type\": \"Point\"}"
        },
        "219": {
            "bus_idx": 219,
            "voltage_level_kv": 20.0,
            "bus_name": "Bus 241",
            "coordinates": "{\"coordinates\": [9.7015483397, -7.6138868531], \"type\": \"Point\"}"
        },
        "220": {
            "bus_idx": 220,
            "voltage_level_kv": 138.0,
            "bus_name": "Bus 242",
            "coordinates": "{\"coordinates\": [3.9735493592, -9.5603918346], \"type\": \"Point\"}"
        },
        "221": {
            "bus_idx": 221,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 243",
            "coordinates": "{\"coordinates\": [3.1933930431, -11.6664126569], \"type\": \"Point\"}"
        },
        "222": {
            "bus_idx": 222,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 244",
            "coordinates": "{\"coordinates\": [2.164948895, -12.0611395375], \"type\": \"Point\"}"
        },
        "223": {
            "bus_idx": 223,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 245",
            "coordinates": "{\"coordinates\": [3.4257374098, -10.5648489336], \"type\": \"Point\"}"
        },
        "224": {
            "bus_idx": 224,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 246",
            "coordinates": "{\"coordinates\": [2.4007928245, -10.9969783365], \"type\": \"Point\"}"
        },
        "225": {
            "bus_idx": 225,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 247",
            "coordinates": "{\"coordinates\": [2.8012962085, -9.9856771619], \"type\": \"Point\"}"
        },
        "226": {
            "bus_idx": 226,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 248",
            "coordinates": "{\"coordinates\": [1.8060837718, -9.4259400443], \"type\": \"Point\"}"
        },
        "227": {
            "bus_idx": 227,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 249",
            "coordinates": "{\"coordinates\": [0.6978753004, -9.7846642734], \"type\": \"Point\"}"
        },
        "228": {
            "bus_idx": 228,
            "voltage_level_kv": 66.0,
            "bus_name": "Bus 250",
            "coordinates": "{\"coordinates\": [-0.256914953, -10.3059311392], \"type\": \"Point\"}"
        },
        "229": {
            "bus_idx": 229,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 281",
            "coordinates": "{\"coordinates\": [8.6705632932, -12.5240547533], \"type\": \"Point\"}"
        },
        "230": {
            "bus_idx": 230,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 319",
            "coordinates": "{\"coordinates\": [12.7967855554, 6.0696647467], \"type\": \"Point\"}"
        },
        "231": {
            "bus_idx": 231,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 320",
            "coordinates": "{\"coordinates\": [15.7617701965, 6.4875071114], \"type\": \"Point\"}"
        },
        "232": {
            "bus_idx": 232,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 322",
            "coordinates": "{\"coordinates\": [13.5410252239, -0.6570181068], \"type\": \"Point\"}"
        },
        "233": {
            "bus_idx": 233,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 323",
            "coordinates": "{\"coordinates\": [11.8765702603, 1.8225713772], \"type\": \"Point\"}"
        },
        "234": {
            "bus_idx": 234,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 324",
            "coordinates": "{\"coordinates\": [11.9461167159, -3.620571779], \"type\": \"Point\"}"
        },
        "235": {
            "bus_idx": 235,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 526",
            "coordinates": "{\"coordinates\": [1.8642815751, -1.0092564314], \"type\": \"Point\"}"
        },
        "236": {
            "bus_idx": 236,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 528",
            "coordinates": "{\"coordinates\": [1.1399642441, -3.4060588303], \"type\": \"Point\"}"
        },
        "237": {
            "bus_idx": 237,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 531",
            "coordinates": "{\"coordinates\": [1.7012538111, -4.035012426], \"type\": \"Point\"}"
        },
        "238": {
            "bus_idx": 238,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 552",
            "coordinates": "{\"coordinates\": [2.2231719774, -4.9944448536], \"type\": \"Point\"}"
        },
        "239": {
            "bus_idx": 239,
            "voltage_level_kv": 230.0,
            "bus_name": "Bus 562",
            "coordinates": "{\"coordinates\": [4.882847833, -2.5167397431], \"type\": \"Point\"}"
        },
        "240": {
            "bus_idx": 240,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 609",
            "coordinates": "{\"coordinates\": [2.1046587978, -4.613272099], \"type\": \"Point\"}"
        },
        "241": {
            "bus_idx": 241,
            "voltage_level_kv": 345.0,
            "bus_name": "Bus 664",
            "coordinates": "{\"coordinates\": [8.8330208068, -5.4107549182], \"type\": \"Point\"}"
        },
        "242": {
            "bus_idx": 242,
            "voltage_level_kv": 86.0,
            "bus_name": "Bus 1190",
            "coordinates": "{\"coordinates\": [9.783734479, 13.4161331326], \"type\": \"Point\"}"
        },
        "243": {
            "bus_idx": 243,
            "voltage_level_kv": 86.0,
            "bus_name": "Bus 1200",
            "coordinates": "{\"coordinates\": [7.7455152959, 13.8675028706], \"type\": \"Point\"}"
        },
        "244": {
            "bus_idx": 244,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 1201",
            "coordinates": "{\"coordinates\": [8.5923205755, 12.6726372628], \"type\": \"Point\"}"
        },
        "245": {
            "bus_idx": 245,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 2040",
            "coordinates": "{\"coordinates\": [2.3190214173, -7.2929765668], \"type\": \"Point\"}"
        },
        "246": {
            "bus_idx": 246,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7001",
            "coordinates": "{\"coordinates\": [9.3080304554, 4.4067180136], \"type\": \"Point\"}"
        },
        "247": {
            "bus_idx": 247,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7002",
            "coordinates": "{\"coordinates\": [10.5312947162, 3.6549130941], \"type\": \"Point\"}"
        },
        "248": {
            "bus_idx": 248,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7003",
            "coordinates": "{\"coordinates\": [8.3009486266, 2.7696466161], \"type\": \"Point\"}"
        },
        "249": {
            "bus_idx": 249,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7011",
            "coordinates": "{\"coordinates\": [13.1443701028, 3.3075037197], \"type\": \"Point\"}"
        },
        "250": {
            "bus_idx": 250,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7012",
            "coordinates": "{\"coordinates\": [10.7814192941, 5.6486645948], \"type\": \"Point\"}"
        },
        "251": {
            "bus_idx": 251,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7017",
            "coordinates": "{\"coordinates\": [12.5921288953, 0.6181287256], \"type\": \"Point\"}"
        },
        "252": {
            "bus_idx": 252,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7023",
            "coordinates": "{\"coordinates\": [14.0366246968, 6.723762703], \"type\": \"Point\"}"
        },
        "253": {
            "bus_idx": 253,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7024",
            "coordinates": "{\"coordinates\": [12.3378065868, 6.3218598641], \"type\": \"Point\"}"
        },
        "254": {
            "bus_idx": 254,
            "voltage_level_kv": 20.0,
            "bus_name": "Bus 7039",
            "coordinates": "{\"coordinates\": [7.2351841079, -0.3276146186], \"type\": \"Point\"}"
        },
        "255": {
            "bus_idx": 255,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7044",
            "coordinates": "{\"coordinates\": [6.554120424, -2.3680432912], \"type\": \"Point\"}"
        },
        "256": {
            "bus_idx": 256,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7049",
            "coordinates": "{\"coordinates\": [10.9153614454, -2.7337453565], \"type\": \"Point\"}"
        },
        "257": {
            "bus_idx": 257,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7055",
            "coordinates": "{\"coordinates\": [5.7502901354, 0.0148087746], \"type\": \"Point\"}"
        },
        "258": {
            "bus_idx": 258,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7057",
            "coordinates": "{\"coordinates\": [3.7479414404, -1.4800778101], \"type\": \"Point\"}"
        },
        "259": {
            "bus_idx": 259,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7061",
            "coordinates": "{\"coordinates\": [1.3949378842, -0.4515251206], \"type\": \"Point\"}"
        },
        "260": {
            "bus_idx": 260,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7062",
            "coordinates": "{\"coordinates\": [3.5724059752, 0.4212097662], \"type\": \"Point\"}"
        },
        "261": {
            "bus_idx": 261,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7071",
            "coordinates": "{\"coordinates\": [2.9588966432, -2.8801590664], \"type\": \"Point\"}"
        },
        "262": {
            "bus_idx": 262,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7130",
            "coordinates": "{\"coordinates\": [7.7858120561, 5.3829439026], \"type\": \"Point\"}"
        },
        "263": {
            "bus_idx": 263,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7139",
            "coordinates": "{\"coordinates\": [-0.6697808703, 5.8403955576], \"type\": \"Point\"}"
        },
        "264": {
            "bus_idx": 264,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 7166",
            "coordinates": "{\"coordinates\": [-2.2520327898, 9.4940062451], \"type\": \"Point\"}"
        },
        "265": {
            "bus_idx": 265,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 9001",
            "coordinates": "{\"coordinates\": [12.4309211863, -1.6730577622], \"type\": \"Point\"}"
        },
        "266": {
            "bus_idx": 266,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9002",
            "coordinates": "{\"coordinates\": [14.8001100209, -0.2051031343], \"type\": \"Point\"}"
        },
        "267": {
            "bus_idx": 267,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9003",
            "coordinates": "{\"coordinates\": [15.0252256761, -2.3367101128], \"type\": \"Point\"}"
        },
        "268": {
            "bus_idx": 268,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9004",
            "coordinates": "{\"coordinates\": [17.4601986001, -3.2727676581], \"type\": \"Point\"}"
        },
        "269": {
            "bus_idx": 269,
            "voltage_level_kv": 115.0,
            "bus_name": "Bus 9005",
            "coordinates": "{\"coordinates\": [12.7678279589, -2.7106708913], \"type\": \"Point\"}"
        },
        "270": {
            "bus_idx": 270,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9006",
            "coordinates": "{\"coordinates\": [13.6818773513, -2.0221647592], \"type\": \"Point\"}"
        },
        "271": {
            "bus_idx": 271,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9007",
            "coordinates": "{\"coordinates\": [14.3977056295, -2.9588739205], \"type\": \"Point\"}"
        },
        "272": {
            "bus_idx": 272,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9012",
            "coordinates": "{\"coordinates\": [13.4413737703, -0.9563926594], \"type\": \"Point\"}"
        },
        "273": {
            "bus_idx": 273,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9021",
            "coordinates": "{\"coordinates\": [16.1935831916, 0.0423422841], \"type\": \"Point\"}"
        },
        "274": {
            "bus_idx": 274,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9022",
            "coordinates": "{\"coordinates\": [17.2793092453, -0.3295006829], \"type\": \"Point\"}"
        },
        "275": {
            "bus_idx": 275,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9023",
            "coordinates": "{\"coordinates\": [17.3896105793, 0.526105475], \"type\": \"Point\"}"
        },
        "276": {
            "bus_idx": 276,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9024",
            "coordinates": "{\"coordinates\": [15.5561952066, 0.5828756078], \"type\": \"Point\"}"
        },
        "277": {
            "bus_idx": 277,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9025",
            "coordinates": "{\"coordinates\": [18.6009946957, 0.0955287272], \"type\": \"Point\"}"
        },
        "278": {
            "bus_idx": 278,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9026",
            "coordinates": "{\"coordinates\": [18.3742693298, 1.0917444065], \"type\": \"Point\"}"
        },
        "279": {
            "bus_idx": 279,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9031",
            "coordinates": "{\"coordinates\": [16.0908225778, -1.5746937705], \"type\": \"Point\"}"
        },
        "280": {
            "bus_idx": 280,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9032",
            "coordinates": "{\"coordinates\": [15.8811390011, -2.4673620004], \"type\": \"Point\"}"
        },
        "281": {
            "bus_idx": 281,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9033",
            "coordinates": "{\"coordinates\": [15.6925311333, -3.4975364338], \"type\": \"Point\"}"
        },
        "282": {
            "bus_idx": 282,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9034",
            "coordinates": "{\"coordinates\": [15.6778060356, -3.0022525253], \"type\": \"Point\"}"
        },
        "283": {
            "bus_idx": 283,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9035",
            "coordinates": "{\"coordinates\": [15.6024238034, -1.7194446549], \"type\": \"Point\"}"
        },
        "284": {
            "bus_idx": 284,
            "voltage_level_kv": 2.3,
            "bus_name": "Bus 9036",
            "coordinates": "{\"coordinates\": [15.2960926883, -3.4495489504], \"type\": \"Point\"}"
        },
        "285": {
            "bus_idx": 285,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9037",
            "coordinates": "{\"coordinates\": [15.7228483659, -1.291718854], \"type\": \"Point\"}"
        },
        "286": {
            "bus_idx": 286,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9038",
            "coordinates": "{\"coordinates\": [16.1382581514, -2.0531555689], \"type\": \"Point\"}"
        },
        "287": {
            "bus_idx": 287,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9041",
            "coordinates": "{\"coordinates\": [18.0220275537, -4.3410236904], \"type\": \"Point\"}"
        },
        "288": {
            "bus_idx": 288,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9042",
            "coordinates": "{\"coordinates\": [18.5492938463, -2.6926398595], \"type\": \"Point\"}"
        },
        "289": {
            "bus_idx": 289,
            "voltage_level_kv": 2.3,
            "bus_name": "Bus 9043",
            "coordinates": "{\"coordinates\": [18.4526657975, -3.5638024375], \"type\": \"Point\"}"
        },
        "290": {
            "bus_idx": 290,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9044",
            "coordinates": "{\"coordinates\": [16.3482541886, -2.9072349619], \"type\": \"Point\"}"
        },
        "291": {
            "bus_idx": 291,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 9051",
            "coordinates": "{\"coordinates\": [13.612364532, -3.1681714007], \"type\": \"Point\"}"
        },
        "292": {
            "bus_idx": 292,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 9052",
            "coordinates": "{\"coordinates\": [13.1814220746, -3.5389676699], \"type\": \"Point\"}"
        },
        "293": {
            "bus_idx": 293,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 9053",
            "coordinates": "{\"coordinates\": [13.4201924054, -4.0102175806], \"type\": \"Point\"}"
        },
        "294": {
            "bus_idx": 294,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 9054",
            "coordinates": "{\"coordinates\": [13.7457516946, -2.5481565941], \"type\": \"Point\"}"
        },
        "295": {
            "bus_idx": 295,
            "voltage_level_kv": 13.8,
            "bus_name": "Bus 9055",
            "coordinates": "{\"coordinates\": [12.8142804649, -3.8879975618], \"type\": \"Point\"}"
        },
        "296": {
            "bus_idx": 296,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9071",
            "coordinates": "{\"coordinates\": [14.7518887658, -4.2870915199], \"type\": \"Point\"}"
        },
        "297": {
            "bus_idx": 297,
            "voltage_level_kv": 0.6,
            "bus_name": "Bus 9072",
            "coordinates": "{\"coordinates\": [15.1426428955, -4.1247047186], \"type\": \"Point\"}"
        },
        "298": {
            "bus_idx": 298,
            "voltage_level_kv": 6.6,
            "bus_name": "Bus 9121",
            "coordinates": "{\"coordinates\": [14.2588361418, -0.6228913523], \"type\": \"Point\"}"
        },
        "299": {
            "bus_idx": 299,
            "voltage_level_kv": 2.3,
            "bus_name": "Bus 9533",
            "coordinates": "{\"coordinates\": [14.2405799461, -4.9813486316], \"type\": \"Point\"}"
        }
    },
    "load_data": {
        "0": {
            "load_idx": 0,
            "bus_idx": 0,
            "s_rated_mva": 204.94877408757534
        },
        "1": {
            "load_idx": 1,
            "bus_idx": 1,
            "s_rated_mva": 115.94826432508596
        },
        "2": {
            "load_idx": 2,
            "bus_idx": 2,
            "s_rated_mva": 40.0
        },
        "3": {
            "load_idx": 3,
            "bus_idx": 4,
            "s_rated_mva": 752.3536402517103
        },
        "4": {
            "load_idx": 4,
            "bus_idx": 5,
            "s_rated_mva": 253.62176562747922
        },
        "5": {
            "load_idx": 5,
            "bus_idx": 7,
            "s_rated_mva": 129.07362240210043
        },
        "6": {
            "load_idx": 6,
            "bus_idx": 8,
            "s_rated_mva": 210.38060747131613
        },
        "7": {
            "load_idx": 7,
            "bus_idx": 9,
            "s_rated_mva": 313.03673905789395
        },
        "8": {
            "load_idx": 8,
            "bus_idx": 10,
            "s_rated_mva": 171.23083834403195
        },
        "9": {
            "load_idx": 9,
            "bus_idx": 12,
            "s_rated_mva": 117.71151175649729
        },
        "10": {
            "load_idx": 10,
            "bus_idx": 13,
            "s_rated_mva": 341.76014981270123
        },
        "11": {
            "load_idx": 11,
            "bus_idx": 14,
            "s_rated_mva": 257.54137531666635
        },
        "12": {
            "load_idx": 12,
            "bus_idx": 16,
            "s_rated_mva": 1205.1904413826057
        },
        "13": {
            "load_idx": 13,
            "bus_idx": 18,
            "s_rated_mva": 1233.5720489699822
        },
        "14": {
            "load_idx": 14,
            "bus_idx": 19,
            "s_rated_mva": 154.01298646542764
        },
        "15": {
            "load_idx": 15,
            "bus_idx": 20,
            "s_rated_mva": 168.40427548016706
        },
        "16": {
            "load_idx": 16,
            "bus_idx": 21,
            "s_rated_mva": 44.27188724235731
        },
        "17": {
            "load_idx": 17,
            "bus_idx": 23,
            "s_rated_mva": 93.14504817756014
        },
        "18": {
            "load_idx": 18,
            "bus_idx": 24,
            "s_rated_mva": 58.82176467941097
        },
        "19": {
            "load_idx": 19,
            "bus_idx": 25,
            "s_rated_mva": 140.42791745233566
        },
        "20": {
            "load_idx": 20,
            "bus_idx": 26,
            "s_rated_mva": 110.65260954898443
        },
        "21": {
            "load_idx": 21,
            "bus_idx": 30,
            "s_rated_mva": 181.64801127455263
        },
        "22": {
            "load_idx": 22,
            "bus_idx": 31,
            "s_rated_mva": 312.0833222073874
        },
        "23": {
            "load_idx": 23,
            "bus_idx": 33,
            "s_rated_mva": 101.13357503816425
        },
        "24": {
            "load_idx": 24,
            "bus_idx": 34,
            "s_rated_mva": 172.0
        },
        "25": {
            "load_idx": 25,
            "bus_idx": 36,
            "s_rated_mva": 80.049984384758
        },
        "26": {
            "load_idx": 26,
            "bus_idx": 37,
            "s_rated_mva": 394.289233938742
        },
        "27": {
            "load_idx": 27,
            "bus_idx": 40,
            "s_rated_mva": 118.37634898914563
        },
        "28": {
            "load_idx": 28,
            "bus_idx": 41,
            "s_rated_mva": 90.37698822156003
        },
        "29": {
            "load_idx": 29,
            "bus_idx": 42,
            "s_rated_mva": 191.2066944434739
        },
        "30": {
            "load_idx": 30,
            "bus_idx": 44,
            "s_rated_mva": 134.23859355639868
        },
        "31": {
            "load_idx": 31,
            "bus_idx": 45,
            "s_rated_mva": 138.13037319865606
        },
        "32": {
            "load_idx": 32,
            "bus_idx": 46,
            "s_rated_mva": 20.09975124224178
        },
        "33": {
            "load_idx": 33,
            "bus_idx": 47,
            "s_rated_mva": 48.33218389437829
        },
        "34": {
            "load_idx": 34,
            "bus_idx": 48,
            "s_rated_mva": 200.0399960007998
        },
        "35": {
            "load_idx": 35,
            "bus_idx": 49,
            "s_rated_mva": 28.071337695236398
        },
        "36": {
            "load_idx": 36,
            "bus_idx": 50,
            "s_rated_mva": 484.809240836022
        },
        "37": {
            "load_idx": 37,
            "bus_idx": 52,
            "s_rated_mva": 504.495787891237
        },
        "38": {
            "load_idx": 38,
            "bus_idx": 54,
            "s_rated_mva": 152.31546211727817
        },
        "39": {
            "load_idx": 39,
            "bus_idx": 57,
            "s_rated_mva": 118.92854997854805
        },
        "40": {
            "load_idx": 40,
            "bus_idx": 58,
            "s_rated_mva": 244.13111231467406
        },
        "41": {
            "load_idx": 41,
            "bus_idx": 59,
            "s_rated_mva": 120.16655108639841
        },
        "42": {
            "load_idx": 42,
            "bus_idx": 60,
            "s_rated_mva": 469.9659562138517
        },
        "43": {
            "load_idx": 43,
            "bus_idx": 62,
            "s_rated_mva": 467.8162032251555
        },
        "44": {
            "load_idx": 44,
            "bus_idx": 63,
            "s_rated_mva": 158.24032355881985
        },
        "45": {
            "load_idx": 45,
            "bus_idx": 65,
            "s_rated_mva": 100.0
        },
        "46": {
            "load_idx": 46,
            "bus_idx": 66,
            "s_rated_mva": 57.723478758647246
        },
        "47": {
            "load_idx": 47,
            "bus_idx": 68,
            "s_rated_mva": 78.43468620451031
        },
        "48": {
            "load_idx": 48,
            "bus_idx": 73,
            "s_rated_mva": 88.4
        },
        "49": {
            "load_idx": 49,
            "bus_idx": 74,
            "s_rated_mva": 132.0
        },
        "50": {
            "load_idx": 50,
            "bus_idx": 75,
            "s_rated_mva": 34.8
        },
        "51": {
            "load_idx": 51,
            "bus_idx": 76,
            "s_rated_mva": 31.6
        },
        "52": {
            "load_idx": 52,
            "bus_idx": 77,
            "s_rated_mva": 120.6
        },
        "53": {
            "load_idx": 53,
            "bus_idx": 78,
            "s_rated_mva": 79.8
        },
        "54": {
            "load_idx": 54,
            "bus_idx": 79,
            "s_rated_mva": 133.4
        },
        "55": {
            "load_idx": 55,
            "bus_idx": 80,
            "s_rated_mva": 167.0
        },
        "56": {
            "load_idx": 56,
            "bus_idx": 82,
            "s_rated_mva": 155.6
        },
        "57": {
            "load_idx": 57,
            "bus_idx": 83,
            "s_rated_mva": 64.0
        },
        "58": {
            "load_idx": 58,
            "bus_idx": 84,
            "s_rated_mva": 17.2
        },
        "59": {
            "load_idx": 59,
            "bus_idx": 85,
            "s_rated_mva": 99.2
        },
        "60": {
            "load_idx": 60,
            "bus_idx": 86,
            "s_rated_mva": 9.2
        },
        "61": {
            "load_idx": 61,
            "bus_idx": 87,
            "s_rated_mva": 224.20000000000002
        },
        "62": {
            "load_idx": 62,
            "bus_idx": 88,
            "s_rated_mva": 61.4
        },
        "63": {
            "load_idx": 63,
            "bus_idx": 89,
            "s_rated_mva": 126.0
        },
        "64": {
            "load_idx": 64,
            "bus_idx": 90,
            "s_rated_mva": 39.2
        },
        "65": {
            "load_idx": 65,
            "bus_idx": 91,
            "s_rated_mva": 52.4
        },
        "66": {
            "load_idx": 66,
            "bus_idx": 92,
            "s_rated_mva": 36.4
        },
        "67": {
            "load_idx": 67,
            "bus_idx": 96,
            "s_rated_mva": 1300.3058255656629
        },
        "68": {
            "load_idx": 68,
            "bus_idx": 98,
            "s_rated_mva": 1612.3944926723113
        },
        "69": {
            "load_idx": 69,
            "bus_idx": 99,
            "s_rated_mva": 1075.6393447619885
        },
        "70": {
            "load_idx": 70,
            "bus_idx": 100,
            "s_rated_mva": 458.8073669853177
        },
        "71": {
            "load_idx": 71,
            "bus_idx": 101,
            "s_rated_mva": 156.02512618165062
        },
        "72": {
            "load_idx": 72,
            "bus_idx": 102,
            "s_rated_mva": 565.3793416813177
        },
        "73": {
            "load_idx": 73,
            "bus_idx": 103,
            "s_rated_mva": 1042.8007096276833
        },
        "74": {
            "load_idx": 74,
            "bus_idx": 104,
            "s_rated_mva": 116.24835482706841
        },
        "75": {
            "load_idx": 75,
            "bus_idx": 105,
            "s_rated_mva": 765.1866177606611
        },
        "76": {
            "load_idx": 76,
            "bus_idx": 113,
            "s_rated_mva": 348.47783286745806
        },
        "77": {
            "load_idx": 77,
            "bus_idx": 114,
            "s_rated_mva": 116.24594616587711
        },
        "78": {
            "load_idx": 78,
            "bus_idx": 115,
            "s_rated_mva": 582.4671664566167
        },
        "79": {
            "load_idx": 79,
            "bus_idx": 116,
            "s_rated_mva": 2056.2564820566527
        },
        "80": {
            "load_idx": 80,
            "bus_idx": 117,
            "s_rated_mva": 1201.605409441885
        },
        "81": {
            "load_idx": 81,
            "bus_idx": 118,
            "s_rated_mva": 808.621988323345
        },
        "82": {
            "load_idx": 82,
            "bus_idx": 119,
            "s_rated_mva": 312.33955881380126
        },
        "83": {
            "load_idx": 83,
            "bus_idx": 120,
            "s_rated_mva": 123.1665539016173
        },
        "84": {
            "load_idx": 84,
            "bus_idx": 121,
            "s_rated_mva": 192.566871501824
        },
        "85": {
            "load_idx": 85,
            "bus_idx": 123,
            "s_rated_mva": 55.569775957799216
        },
        "86": {
            "load_idx": 86,
            "bus_idx": 126,
            "s_rated_mva": 135.55810562264435
        },
        "87": {
            "load_idx": 87,
            "bus_idx": 130,
            "s_rated_mva": 38.47076812334269
        },
        "88": {
            "load_idx": 88,
            "bus_idx": 132,
            "s_rated_mva": 140.356688476182
        },
        "89": {
            "load_idx": 89,
            "bus_idx": 133,
            "s_rated_mva": 412.31056256176606
        },
        "90": {
            "load_idx": 90,
            "bus_idx": 134,
            "s_rated_mva": 180.27756377319946
        },
        "91": {
            "load_idx": 91,
            "bus_idx": 135,
            "s_rated_mva": 251.73589334856482
        },
        "92": {
            "load_idx": 92,
            "bus_idx": 137,
            "s_rated_mva": 73.79024325749306
        },
        "93": {
            "load_idx": 93,
            "bus_idx": 139,
            "s_rated_mva": 76.15773105863909
        },
        "94": {
            "load_idx": 94,
            "bus_idx": 140,
            "s_rated_mva": 176.64653973401235
        },
        "95": {
            "load_idx": 95,
            "bus_idx": 141,
            "s_rated_mva": 0.8
        },
        "96": {
            "load_idx": 96,
            "bus_idx": 145,
            "s_rated_mva": 629.5982846228221
        },
        "97": {
            "load_idx": 97,
            "bus_idx": 148,
            "s_rated_mva": 1047.1986249036045
        },
        "98": {
            "load_idx": 98,
            "bus_idx": 149,
            "s_rated_mva": 1634.4101933113363
        },
        "99": {
            "load_idx": 99,
            "bus_idx": 150,
            "s_rated_mva": 53.0
        },
        "100": {
            "load_idx": 100,
            "bus_idx": 151,
            "s_rated_mva": 338.11980125393427
        },
        "101": {
            "load_idx": 101,
            "bus_idx": 153,
            "s_rated_mva": 389.17862222891944
        },
        "102": {
            "load_idx": 102,
            "bus_idx": 154,
            "s_rated_mva": 12.806248474865697
        },
        "103": {
            "load_idx": 103,
            "bus_idx": 155,
            "s_rated_mva": 60.92618484691127
        },
        "104": {
            "load_idx": 104,
            "bus_idx": 156,
            "s_rated_mva": 922.6217426442973
        },
        "105": {
            "load_idx": 105,
            "bus_idx": 157,
            "s_rated_mva": 158.95911424010893
        },
        "106": {
            "load_idx": 106,
            "bus_idx": 158,
            "s_rated_mva": 170.41995188357495
        },
        "107": {
            "load_idx": 107,
            "bus_idx": 159,
            "s_rated_mva": 146.8
        },
        "108": {
            "load_idx": 108,
            "bus_idx": 160,
            "s_rated_mva": 513.2542839567927
        },
        "109": {
            "load_idx": 109,
            "bus_idx": 161,
            "s_rated_mva": 80.39900496896712
        },
        "110": {
            "load_idx": 110,
            "bus_idx": 162,
            "s_rated_mva": 275.60696653023854
        },
        "111": {
            "load_idx": 111,
            "bus_idx": 164,
            "s_rated_mva": 129.09732762532306
        },
        "112": {
            "load_idx": 112,
            "bus_idx": 165,
            "s_rated_mva": 129.09732762532306
        },
        "113": {
            "load_idx": 113,
            "bus_idx": 166,
            "s_rated_mva": 375.4662168557911
        },
        "114": {
            "load_idx": 114,
            "bus_idx": 167,
            "s_rated_mva": 14.560219778561036
        },
        "115": {
            "load_idx": 115,
            "bus_idx": 169,
            "s_rated_mva": 983.7276045735425
        },
        "116": {
            "load_idx": 116,
            "bus_idx": 170,
            "s_rated_mva": 1606.4669308765742
        },
        "117": {
            "load_idx": 117,
            "bus_idx": 174,
            "s_rated_mva": 20.8806130178211
        },
        "118": {
            "load_idx": 118,
            "bus_idx": 175,
            "s_rated_mva": 90.44335243676011
        },
        "119": {
            "load_idx": 119,
            "bus_idx": 176,
            "s_rated_mva": 134.7145129523913
        },
        "120": {
            "load_idx": 120,
            "bus_idx": 177,
            "s_rated_mva": 74.0
        },
        "121": {
            "load_idx": 121,
            "bus_idx": 178,
            "s_rated_mva": 59.09314681077663
        },
        "122": {
            "load_idx": 122,
            "bus_idx": 179,
            "s_rated_mva": 86.64871608973787
        },
        "123": {
            "load_idx": 123,
            "bus_idx": 180,
            "s_rated_mva": 80.32434251209281
        },
        "124": {
            "load_idx": 124,
            "bus_idx": 181,
            "s_rated_mva": 88.54377448471462
        },
        "125": {
            "load_idx": 125,
            "bus_idx": 182,
            "s_rated_mva": 151.7893276880822
        },
        "126": {
            "load_idx": 126,
            "bus_idx": 183,
            "s_rated_mva": 10.0
        },
        "127": {
            "load_idx": 127,
            "bus_idx": 184,
            "s_rated_mva": 24.331050121192877
        },
        "128": {
            "load_idx": 128,
            "bus_idx": 186,
            "s_rated_mva": 14.560219778561036
        },
        "129": {
            "load_idx": 129,
            "bus_idx": 187,
            "s_rated_mva": 80.32434251209281
        },
        "130": {
            "load_idx": 130,
            "bus_idx": 189,
            "s_rated_mva": 192.50974001333023
        },
        "131": {
            "load_idx": 131,
            "bus_idx": 192,
            "s_rated_mva": 54.405882034941776
        },
        "132": {
            "load_idx": 132,
            "bus_idx": 193,
            "s_rated_mva": 107.42439201596628
        },
        "133": {
            "load_idx": 133,
            "bus_idx": 194,
            "s_rated_mva": 409.88291010970437
        },
        "134": {
            "load_idx": 134,
            "bus_idx": 195,
            "s_rated_mva": 250.0
        },
        "135": {
            "load_idx": 135,
            "bus_idx": 196,
            "s_rated_mva": 324.8199501262199
        },
        "136": {
            "load_idx": 136,
            "bus_idx": 198,
            "s_rated_mva": 604.0695324215583
        },
        "137": {
            "load_idx": 137,
            "bus_idx": 199,
            "s_rated_mva": 369.5456670020635
        },
        "138": {
            "load_idx": 138,
            "bus_idx": 200,
            "s_rated_mva": 756.1163931565034
        },
        "139": {
            "load_idx": 139,
            "bus_idx": 201,
            "s_rated_mva": 973.6693483929747
        },
        "140": {
            "load_idx": 140,
            "bus_idx": 202,
            "s_rated_mva": 398.6477141537375
        },
        "141": {
            "load_idx": 141,
            "bus_idx": 203,
            "s_rated_mva": 823.8931969618392
        },
        "142": {
            "load_idx": 142,
            "bus_idx": 205,
            "s_rated_mva": 1304.7681786432408
        },
        "143": {
            "load_idx": 143,
            "bus_idx": 206,
            "s_rated_mva": 535.286838993824
        },
        "144": {
            "load_idx": 144,
            "bus_idx": 207,
            "s_rated_mva": 212.90373411474022
        },
        "145": {
            "load_idx": 145,
            "bus_idx": 209,
            "s_rated_mva": 383.30144794926093
        },
        "146": {
            "load_idx": 146,
            "bus_idx": 210,
            "s_rated_mva": 940.5381438304349
        },
        "147": {
            "load_idx": 147,
            "bus_idx": 211,
            "s_rated_mva": 912.4910958469677
        },
        "148": {
            "load_idx": 148,
            "bus_idx": 212,
            "s_rated_mva": 1243.7363064572812
        },
        "149": {
            "load_idx": 149,
            "bus_idx": 213,
            "s_rated_mva": 622.9285673333661
        },
        "150": {
            "load_idx": 150,
            "bus_idx": 216,
            "s_rated_mva": 590.6809629571618
        },
        "151": {
            "load_idx": 151,
            "bus_idx": 221,
            "s_rated_mva": 17.08800749063506
        },
        "152": {
            "load_idx": 152,
            "bus_idx": 223,
            "s_rated_mva": 135.95587519485872
        },
        "153": {
            "load_idx": 153,
            "bus_idx": 224,
            "s_rated_mva": 167.547008329006
        },
        "154": {
            "load_idx": 154,
            "bus_idx": 225,
            "s_rated_mva": 135.95587519485872
        },
        "155": {
            "load_idx": 155,
            "bus_idx": 226,
            "s_rated_mva": 64.40496875241847
        },
        "156": {
            "load_idx": 156,
            "bus_idx": 227,
            "s_rated_mva": 64.40496875241847
        },
        "157": {
            "load_idx": 157,
            "bus_idx": 230,
            "s_rated_mva": 236.5217960357988
        },
        "158": {
            "load_idx": 158,
            "bus_idx": 231,
            "s_rated_mva": 25.65306999171834
        },
        "159": {
            "load_idx": 159,
            "bus_idx": 232,
            "s_rated_mva": 9.158602513484249
        },
        "160": {
            "load_idx": 160,
            "bus_idx": 234,
            "s_rated_mva": 49.45826523443781
        },
        "161": {
            "load_idx": 161,
            "bus_idx": 235,
            "s_rated_mva": 298.8651869990883
        },
        "162": {
            "load_idx": 162,
            "bus_idx": 236,
            "s_rated_mva": 69.56608369025815
        },
        "163": {
            "load_idx": 163,
            "bus_idx": 237,
            "s_rated_mva": 28.442925306655784
        },
        "164": {
            "load_idx": 164,
            "bus_idx": 239,
            "s_rated_mva": 106.82715010707717
        },
        "165": {
            "load_idx": 165,
            "bus_idx": 240,
            "s_rated_mva": 59.212160913109734
        },
        "166": {
            "load_idx": 166,
            "bus_idx": 242,
            "s_rated_mva": 208.9304669022687
        },
        "167": {
            "load_idx": 167,
            "bus_idx": 266,
            "s_rated_mva": 8.4
        },
        "168": {
            "load_idx": 168,
            "bus_idx": 267,
            "s_rated_mva": 5.7367935294901455
        },
        "169": {
            "load_idx": 169,
            "bus_idx": 268,
            "s_rated_mva": 1.808867048735202
        },
        "170": {
            "load_idx": 170,
            "bus_idx": 273,
            "s_rated_mva": 9.999219969577627
        },
        "171": {
            "load_idx": 171,
            "bus_idx": 274,
            "s_rated_mva": 3.2383946640272243
        },
        "172": {
            "load_idx": 172,
            "bus_idx": 276,
            "s_rated_mva": 2.8589508565206225
        },
        "173": {
            "load_idx": 173,
            "bus_idx": 277,
            "s_rated_mva": 0.9551963149007643
        },
        "174": {
            "load_idx": 174,
            "bus_idx": 278,
            "s_rated_mva": 0.9551963149007643
        },
        "175": {
            "load_idx": 175,
            "bus_idx": 279,
            "s_rated_mva": 3.896254611803495
        },
        "176": {
            "load_idx": 176,
            "bus_idx": 280,
            "s_rated_mva": 2.9410882339705484
        },
        "177": {
            "load_idx": 177,
            "bus_idx": 281,
            "s_rated_mva": 3.997299088134387
        },
        "178": {
            "load_idx": 178,
            "bus_idx": 282,
            "s_rated_mva": 3.2827427556846427
        },
        "179": {
            "load_idx": 179,
            "bus_idx": 283,
            "s_rated_mva": 3.5168167424533223
        },
        "180": {
            "load_idx": 180,
            "bus_idx": 284,
            "s_rated_mva": 6.38150452479664
        },
        "181": {
            "load_idx": 181,
            "bus_idx": 285,
            "s_rated_mva": 3.93405643070864
        },
        "182": {
            "load_idx": 182,
            "bus_idx": 286,
            "s_rated_mva": 5.4583880404383125
        },
        "183": {
            "load_idx": 183,
            "bus_idx": 287,
            "s_rated_mva": 2.137849386650051
        },
        "184": {
            "load_idx": 184,
            "bus_idx": 288,
            "s_rated_mva": 1.7140595088852664
        },
        "185": {
            "load_idx": 185,
            "bus_idx": 289,
            "s_rated_mva": 3.3647585351700946
        },
        "186": {
            "load_idx": 186,
            "bus_idx": 291,
            "s_rated_mva": 71.62
        },
        "187": {
            "load_idx": 187,
            "bus_idx": 292,
            "s_rated_mva": 75.6042326857432
        },
        "188": {
            "load_idx": 188,
            "bus_idx": 293,
            "s_rated_mva": 52.96
        },
        "189": {
            "load_idx": 189,
            "bus_idx": 296,
            "s_rated_mva": 2.1567568244936655
        },
        "190": {
            "load_idx": 190,
            "bus_idx": 297,
            "s_rated_mva": 2.1567568244936655
        },
        "191": {
            "load_idx": 191,
            "bus_idx": 298,
            "s_rated_mva": 8.000624975587844
        },
        "192": {
            "load_idx": 192,
            "bus_idx": 299,
            "s_rated_mva": 2.517300141024109
        }
    },
    "static_generation": {
        "0": {
            "static_generation_idx": 0,
            "bus_idx": 43,
            "s_rated_mva": 8.94427190999916
        },
        "1": {
            "static_generation_idx": 1,
            "bus_idx": 185,
            "s_rated_mva": 42.670833129902675
        },
        "2": {
            "static_generation_idx": 2,
            "bus_idx": 228,
            "s_rated_mva": 46.73328578219169
        },
        "3": {
            "static_generation_idx": 3,
            "bus_idx": 229,
            "s_rated_mva": 67.08233746672816
        },
        "4": {
            "static_generation_idx": 4,
            "bus_idx": 233,
            "s_rated_mva": 27.96497809761345
        },
        "5": {
            "static_generation_idx": 5,
            "bus_idx": 238,
            "s_rated_mva": 22.32576986354558
        },
        "6": {
            "static_generation_idx": 6,
            "bus_idx": 241,
            "s_rated_mva": 226.72441421249718
        },
        "7": {
            "static_generation_idx": 7,
            "bus_idx": 243,
            "s_rated_mva": 199.65800760300098
        }
    },
    "generator_data": {
        "0": {
            "generator_idx": 68,
            "bus_idx": 256,
            "min_p_mw": 0.0,
            "max_p_mw": 2399.01,
            "min_q_mvar": 0.0,
            "max_q_mvar": 10.0
        },
        "1": {
            "generator_idx": 1,
            "bus_idx": 9,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -20.0,
            "max_q_mvar": 20.0
        },
        "2": {
            "generator_idx": 2,
            "bus_idx": 18,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -20.0,
            "max_q_mvar": 20.0
        },
        "3": {
            "generator_idx": 3,
            "bus_idx": 54,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -25.0,
            "max_q_mvar": 25.0
        },
        "4": {
            "generator_idx": 4,
            "bus_idx": 62,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": 12.0,
            "max_q_mvar": 35.0
        },
        "5": {
            "generator_idx": 5,
            "bus_idx": 68,
            "min_p_mw": 0.0,
            "max_p_mw": 475.0,
            "min_q_mvar": -240.0,
            "max_q_mvar": 240.0
        },
        "6": {
            "generator_idx": 6,
            "bus_idx": 75,
            "min_p_mw": 0.0,
            "max_p_mw": 255.0,
            "min_q_mvar": -11.0,
            "max_q_mvar": 96.0
        },
        "7": {
            "generator_idx": 7,
            "bus_idx": 76,
            "min_p_mw": 0.0,
            "max_p_mw": 390.0,
            "min_q_mvar": -153.0,
            "max_q_mvar": 153.0
        },
        "8": {
            "generator_idx": 8,
            "bus_idx": 79,
            "min_p_mw": 0.0,
            "max_p_mw": 168.0,
            "min_q_mvar": -30.0,
            "max_q_mvar": 56.0
        },
        "9": {
            "generator_idx": 9,
            "bus_idx": 87,
            "min_p_mw": 0.0,
            "max_p_mw": 217.0,
            "min_q_mvar": -24.0,
            "max_q_mvar": 77.0
        },
        "10": {
            "generator_idx": 10,
            "bus_idx": 97,
            "min_p_mw": 0.0,
            "max_p_mw": 2030.0,
            "min_q_mvar": -500.0,
            "max_q_mvar": 1500.0
        },
        "11": {
            "generator_idx": 11,
            "bus_idx": 102,
            "min_p_mw": 0.0,
            "max_p_mw": 340.0,
            "min_q_mvar": -60.0,
            "max_q_mvar": 120.0
        },
        "12": {
            "generator_idx": 12,
            "bus_idx": 103,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -25.0,
            "max_q_mvar": 200.0
        },
        "13": {
            "generator_idx": 13,
            "bus_idx": 116,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -125.0,
            "max_q_mvar": 350.0
        },
        "14": {
            "generator_idx": 14,
            "bus_idx": 119,
            "min_p_mw": 0.0,
            "max_p_mw": 381.0,
            "min_q_mvar": -50.0,
            "max_q_mvar": 75.0
        },
        "15": {
            "generator_idx": 15,
            "bus_idx": 121,
            "min_p_mw": 0.0,
            "max_p_mw": 796.0,
            "min_q_mvar": -100.0,
            "max_q_mvar": 300.0
        },
        "16": {
            "generator_idx": 16,
            "bus_idx": 124,
            "min_p_mw": 0.0,
            "max_p_mw": 184.0,
            "min_q_mvar": -15.0,
            "max_q_mvar": 35.0
        },
        "17": {
            "generator_idx": 17,
            "bus_idx": 125,
            "min_p_mw": 0.0,
            "max_p_mw": 317.0,
            "min_q_mvar": -50.0,
            "max_q_mvar": 100.0
        },
        "18": {
            "generator_idx": 18,
            "bus_idx": 127,
            "min_p_mw": 0.0,
            "max_p_mw": 203.0,
            "min_q_mvar": -25.0,
            "max_q_mvar": 50.0
        },
        "19": {
            "generator_idx": 19,
            "bus_idx": 130,
            "min_p_mw": 0.0,
            "max_p_mw": 472.0,
            "min_q_mvar": -50.0,
            "max_q_mvar": 175.0
        },
        "20": {
            "generator_idx": 20,
            "bus_idx": 131,
            "min_p_mw": 0.0,
            "max_p_mw": 316.0,
            "min_q_mvar": -50.0,
            "max_q_mvar": 90.0
        },
        "21": {
            "generator_idx": 21,
            "bus_idx": 134,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -10.0,
            "max_q_mvar": 15.0
        },
        "22": {
            "generator_idx": 22,
            "bus_idx": 148,
            "min_p_mw": 0.0,
            "max_p_mw": 305.0,
            "min_q_mvar": -40.0,
            "max_q_mvar": 90.0
        },
        "23": {
            "generator_idx": 23,
            "bus_idx": 149,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -50.0,
            "max_q_mvar": 150.0
        },
        "24": {
            "generator_idx": 24,
            "bus_idx": 154,
            "min_p_mw": 0.0,
            "max_p_mw": 328.0,
            "min_q_mvar": -45.0,
            "max_q_mvar": 90.0
        },
        "25": {
            "generator_idx": 25,
            "bus_idx": 155,
            "min_p_mw": 0.0,
            "max_p_mw": 184.0,
            "min_q_mvar": -15.0,
            "max_q_mvar": 35.0
        },
        "26": {
            "generator_idx": 26,
            "bus_idx": 163,
            "min_p_mw": 0.0,
            "max_p_mw": 300.0,
            "min_q_mvar": -50.0,
            "max_q_mvar": 80.0
        },
        "27": {
            "generator_idx": 27,
            "bus_idx": 164,
            "min_p_mw": 0.0,
            "max_p_mw": 1300.0,
            "min_q_mvar": -100.0,
            "max_q_mvar": 400.0
        },
        "28": {
            "generator_idx": 28,
            "bus_idx": 165,
            "min_p_mw": 0.0,
            "max_p_mw": 1300.0,
            "min_q_mvar": -100.0,
            "max_q_mvar": 400.0
        },
        "29": {
            "generator_idx": 29,
            "bus_idx": 168,
            "min_p_mw": 0.0,
            "max_p_mw": 575.0,
            "min_q_mvar": -300.0,
            "max_q_mvar": 300.0
        },
        "30": {
            "generator_idx": 30,
            "bus_idx": 169,
            "min_p_mw": 0.0,
            "max_p_mw": 2073.0,
            "min_q_mvar": -1000.0,
            "max_q_mvar": 1000.0
        },
        "31": {
            "generator_idx": 31,
            "bus_idx": 176,
            "min_p_mw": 0.0,
            "max_p_mw": 524.0,
            "min_q_mvar": -260.0,
            "max_q_mvar": 260.0
        },
        "32": {
            "generator_idx": 32,
            "bus_idx": 191,
            "min_p_mw": 0.0,
            "max_p_mw": 372.0,
            "min_q_mvar": -150.0,
            "max_q_mvar": 150.0
        },
        "33": {
            "generator_idx": 33,
            "bus_idx": 198,
            "min_p_mw": 0.0,
            "max_p_mw": 200.0,
            "min_q_mvar": -60.0,
            "max_q_mvar": 60.0
        },
        "34": {
            "generator_idx": 34,
            "bus_idx": 199,
            "min_p_mw": 0.0,
            "max_p_mw": 550.0,
            "min_q_mvar": -320.0,
            "max_q_mvar": 320.0
        },
        "35": {
            "generator_idx": 35,
            "bus_idx": 200,
            "min_p_mw": 0.0,
            "max_p_mw": 350.0,
            "min_q_mvar": -300.0,
            "max_q_mvar": 300.0
        },
        "36": {
            "generator_idx": 36,
            "bus_idx": 205,
            "min_p_mw": 0.0,
            "max_p_mw": 403.0,
            "min_q_mvar": -300.0,
            "max_q_mvar": 300.0
        },
        "37": {
            "generator_idx": 37,
            "bus_idx": 208,
            "min_p_mw": 0.0,
            "max_p_mw": 445.0,
            "min_q_mvar": -250.0,
            "max_q_mvar": 250.0
        },
        "38": {
            "generator_idx": 38,
            "bus_idx": 211,
            "min_p_mw": 0.0,
            "max_p_mw": 400.0,
            "min_q_mvar": -500.0,
            "max_q_mvar": 500.0
        },
        "39": {
            "generator_idx": 39,
            "bus_idx": 214,
            "min_p_mw": 0.0,
            "max_p_mw": 700.0,
            "min_q_mvar": -300.0,
            "max_q_mvar": 300.0
        },
        "40": {
            "generator_idx": 40,
            "bus_idx": 216,
            "min_p_mw": 0.0,
            "max_p_mw": 350.0,
            "min_q_mvar": -200.0,
            "max_q_mvar": 200.0
        },
        "41": {
            "generator_idx": 41,
            "bus_idx": 217,
            "min_p_mw": 0.0,
            "max_p_mw": 650.0,
            "min_q_mvar": -400.0,
            "max_q_mvar": 400.0
        },
        "42": {
            "generator_idx": 42,
            "bus_idx": 219,
            "min_p_mw": 0.0,
            "max_p_mw": 675.4300000000001,
            "min_q_mvar": -600.0,
            "max_q_mvar": 600.0
        },
        "43": {
            "generator_idx": 43,
            "bus_idx": 220,
            "min_p_mw": 0.0,
            "max_p_mw": 270.0,
            "min_q_mvar": 40.0,
            "max_q_mvar": 100.0
        },
        "44": {
            "generator_idx": 44,
            "bus_idx": 221,
            "min_p_mw": 0.0,
            "max_p_mw": 184.0,
            "min_q_mvar": 40.0,
            "max_q_mvar": 80.0
        },
        "45": {
            "generator_idx": 45,
            "bus_idx": 246,
            "min_p_mw": 0.0,
            "max_p_mw": 567.0,
            "min_q_mvar": -210.0,
            "max_q_mvar": 210.0
        },
        "46": {
            "generator_idx": 46,
            "bus_idx": 247,
            "min_p_mw": 0.0,
            "max_p_mw": 723.0,
            "min_q_mvar": -280.0,
            "max_q_mvar": 280.0
        },
        "47": {
            "generator_idx": 47,
            "bus_idx": 248,
            "min_p_mw": 0.0,
            "max_p_mw": 1310.0,
            "min_q_mvar": -420.0,
            "max_q_mvar": 420.0
        },
        "48": {
            "generator_idx": 48,
            "bus_idx": 249,
            "min_p_mw": 0.0,
            "max_p_mw": 334.0,
            "min_q_mvar": -100.0,
            "max_q_mvar": 100.0
        },
        "49": {
            "generator_idx": 49,
            "bus_idx": 250,
            "min_p_mw": 0.0,
            "max_p_mw": 472.0,
            "min_q_mvar": -224.0,
            "max_q_mvar": 224.0
        },
        "50": {
            "generator_idx": 50,
            "bus_idx": 251,
            "min_p_mw": 0.0,
            "max_p_mw": 430.0,
            "min_q_mvar": 0.0,
            "max_q_mvar": 350.0
        },
        "51": {
            "generator_idx": 51,
            "bus_idx": 252,
            "min_p_mw": 0.0,
            "max_p_mw": 285.0,
            "min_q_mvar": 0.0,
            "max_q_mvar": 120.0
        },
        "52": {
            "generator_idx": 52,
            "bus_idx": 253,
            "min_p_mw": 0.0,
            "max_p_mw": 510.0,
            "min_q_mvar": -224.0,
            "max_q_mvar": 224.0
        },
        "53": {
            "generator_idx": 53,
            "bus_idx": 254,
            "min_p_mw": 0.0,
            "max_p_mw": 600.0,
            "min_q_mvar": -200.0,
            "max_q_mvar": 200.0
        },
        "54": {
            "generator_idx": 54,
            "bus_idx": 255,
            "min_p_mw": 0.0,
            "max_p_mw": 137.0,
            "min_q_mvar": 0.0,
            "max_q_mvar": 42.0
        },
        "55": {
            "generator_idx": 55,
            "bus_idx": 257,
            "min_p_mw": 0.0,
            "max_p_mw": 145.0,
            "min_q_mvar": 0.0,
            "max_q_mvar": 25.0
        },
        "56": {
            "generator_idx": 56,
            "bus_idx": 258,
            "min_p_mw": 0.0,
            "max_p_mw": 265.0,
            "min_q_mvar": -90.0,
            "max_q_mvar": 90.0
        },
        "57": {
            "generator_idx": 57,
            "bus_idx": 259,
            "min_p_mw": 0.0,
            "max_p_mw": 500.0,
            "min_q_mvar": -150.0,
            "max_q_mvar": 150.0
        },
        "58": {
            "generator_idx": 58,
            "bus_idx": 260,
            "min_p_mw": 0.0,
            "max_p_mw": 500.0,
            "min_q_mvar": 0.0,
            "max_q_mvar": 150.0
        },
        "59": {
            "generator_idx": 59,
            "bus_idx": 261,
            "min_p_mw": 0.0,
            "max_p_mw": 216.0,
            "min_q_mvar": 0.0,
            "max_q_mvar": 87.0
        },
        "60": {
            "generator_idx": 60,
            "bus_idx": 262,
            "min_p_mw": 0.0,
            "max_p_mw": 1392.0,
            "min_q_mvar": -100.0,
            "max_q_mvar": 600.0
        },
        "61": {
            "generator_idx": 61,
            "bus_idx": 263,
            "min_p_mw": 0.0,
            "max_p_mw": 800.0,
            "min_q_mvar": -125.0,
            "max_q_mvar": 325.0
        },
        "62": {
            "generator_idx": 62,
            "bus_idx": 264,
            "min_p_mw": 0.0,
            "max_p_mw": 653.0,
            "min_q_mvar": -200.0,
            "max_q_mvar": 300.0
        },
        "63": {
            "generator_idx": 63,
            "bus_idx": 266,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -2.0,
            "max_q_mvar": 2.0
        },
        "64": {
            "generator_idx": 64,
            "bus_idx": 291,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -17.35,
            "max_q_mvar": 17.35
        },
        "65": {
            "generator_idx": 65,
            "bus_idx": 293,
            "min_p_mw": 0.0,
            "max_p_mw": 100.0,
            "min_q_mvar": -12.8,
            "max_q_mvar": 12.83
        },
        "66": {
            "generator_idx": 66,
            "bus_idx": 294,
            "min_p_mw": 0.0,
            "max_p_mw": 150.0,
            "min_q_mvar": -38.0,
            "max_q_mvar": 38.0
        },
        "67": {
            "generator_idx": 67,
            "bus_idx": 295,
            "min_p_mw": 0.0,
            "max_p_mw": 108.0,
            "min_q_mvar": -6.0,
            "max_q_mvar": 6.0
        }
    },
    "shunt_data": {
        "0": {
            "shunt_idx": 0,
            "bus_idx": 95,
            "p_mw": 0.0,
            "q_mvar": -325.0
        },
        "1": {
            "shunt_idx": 1,
            "bus_idx": 98,
            "p_mw": 0.0,
            "q_mvar": -55.0
        },
        "2": {
            "shunt_idx": 2,
            "bus_idx": 132,
            "p_mw": 0.0,
            "q_mvar": -34.5
        },
        "3": {
            "shunt_idx": 3,
            "bus_idx": 142,
            "p_mw": 0.0,
            "q_mvar": 212.0
        },
        "4": {
            "shunt_idx": 4,
            "bus_idx": 144,
            "p_mw": 0.0,
            "q_mvar": 103.0
        },
        "5": {
            "shunt_idx": 5,
            "bus_idx": 151,
            "p_mw": 0.0,
            "q_mvar": -53.0
        },
        "6": {
            "shunt_idx": 6,
            "bus_idx": 157,
            "p_mw": 0.0,
            "q_mvar": -45.0
        },
        "7": {
            "shunt_idx": 7,
            "bus_idx": 168,
            "p_mw": 0.0,
            "q_mvar": 150.0
        },
        "8": {
            "shunt_idx": 8,
            "bus_idx": 209,
            "p_mw": 0.0,
            "q_mvar": 300.0
        },
        "9": {
            "shunt_idx": 9,
            "bus_idx": 216,
            "p_mw": 0.0,
            "q_mvar": 150.0
        },
        "10": {
            "shunt_idx": 10,
            "bus_idx": 218,
            "p_mw": 0.0,
            "q_mvar": 140.0
        },
        "11": {
            "shunt_idx": 11,
            "bus_idx": 226,
            "p_mw": 0.0,
            "q_mvar": -45.6
        },
        "12": {
            "shunt_idx": 12,
            "bus_idx": 267,
            "p_mw": 0.14,
            "q_mvar": -2.4
        },
        "13": {
            "shunt_idx": 13,
            "bus_idx": 274,
            "p_mw": 0.08,
            "q_mvar": 0.0
        },
        "14": {
            "shunt_idx": 14,
            "bus_idx": 276,
            "p_mw": 0.07,
            "q_mvar": 0.0
        },
        "15": {
            "shunt_idx": 15,
            "bus_idx": 277,
            "p_mw": 0.02,
            "q_mvar": 0.0
        },
        "16": {
            "shunt_idx": 16,
            "bus_idx": 278,
            "p_mw": 0.02,
            "q_mvar": 0.0
        },
        "17": {
            "shunt_idx": 17,
            "bus_idx": 279,
            "p_mw": 0.1,
            "q_mvar": 0.0
        },
        "18": {
            "shunt_idx": 18,
            "bus_idx": 280,
            "p_mw": 0.07,
            "q_mvar": 0.0
        },
        "19": {
            "shunt_idx": 19,
            "bus_idx": 281,
            "p_mw": 0.1,
            "q_mvar": 0.0
        },
        "20": {
            "shunt_idx": 20,
            "bus_idx": 282,
            "p_mw": 0.08,
            "q_mvar": -1.72
        },
        "21": {
            "shunt_idx": 21,
            "bus_idx": 283,
            "p_mw": 0.09,
            "q_mvar": 0.0
        },
        "22": {
            "shunt_idx": 22,
            "bus_idx": 285,
            "p_mw": 0.1,
            "q_mvar": 0.0
        },
        "23": {
            "shunt_idx": 23,
            "bus_idx": 286,
            "p_mw": 0.14,
            "q_mvar": 0.0
        },
        "24": {
            "shunt_idx": 24,
            "bus_idx": 287,
            "p_mw": 0.05,
            "q_mvar": 0.0
        },
        "25": {
            "shunt_idx": 25,
            "bus_idx": 288,
            "p_mw": 0.04,
            "q_mvar": 0.0
        },
        "26": {
            "shunt_idx": 26,
            "bus_idx": 296,
            "p_mw": 0.05,
            "q_mvar": 0.0
        },
        "27": {
            "shunt_idx": 27,
            "bus_idx": 297,
            "p_mw": 0.05,
            "q_mvar": 0.0
        },
        "28": {
            "shunt_idx": 28,
            "bus_idx": 299,
            "p_mw": 0.1,
            "q_mvar": 0.0
        }
    },
    "battery_data": {},
    "line_data": {
        "0": {
            "line_idx": 0,
            "from_bus_idx": 265,
            "to_bus_idx": 269,
            "closed": true,
            "r_ohm": 0.1058,
            "x_ohm": 0.46023,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "1": {
            "line_idx": 1,
            "from_bus_idx": 270,
            "to_bus_idx": 271,
            "closed": true,
            "r_ohm": 0.024210648,
            "x_ohm": 0.107445096,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "2": {
            "line_idx": 2,
            "from_bus_idx": 270,
            "to_bus_idx": 267,
            "closed": true,
            "r_ohm": 0.048430008,
            "x_ohm": 0.214890192,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "3": {
            "line_idx": 3,
            "from_bus_idx": 270,
            "to_bus_idx": 267,
            "closed": true,
            "r_ohm": 0.048430008,
            "x_ohm": 0.214890192,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "4": {
            "line_idx": 4,
            "from_bus_idx": 272,
            "to_bus_idx": 266,
            "closed": true,
            "r_ohm": 0.033201432,
            "x_ohm": 0.188553816,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "5": {
            "line_idx": 5,
            "from_bus_idx": 272,
            "to_bus_idx": 266,
            "closed": true,
            "r_ohm": 0.033201432,
            "x_ohm": 0.188553816,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "6": {
            "line_idx": 6,
            "from_bus_idx": 266,
            "to_bus_idx": 273,
            "closed": true,
            "r_ohm": 0.02339172,
            "x_ohm": 0.030605256,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "7": {
            "line_idx": 7,
            "from_bus_idx": 273,
            "to_bus_idx": 275,
            "closed": true,
            "r_ohm": 0.48212208,
            "x_ohm": 0.415030968,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "8": {
            "line_idx": 8,
            "from_bus_idx": 271,
            "to_bus_idx": 267,
            "closed": true,
            "r_ohm": 0.02430648,
            "x_ohm": 0.107445096,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "9": {
            "line_idx": 9,
            "from_bus_idx": 267,
            "to_bus_idx": 290,
            "closed": true,
            "r_ohm": 0.032138568,
            "x_ohm": 0.027669312,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "10": {
            "line_idx": 10,
            "from_bus_idx": 290,
            "to_bus_idx": 268,
            "closed": true,
            "r_ohm": 0.016692192,
            "x_ohm": 0.012606264,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "11": {
            "line_idx": 11,
            "from_bus_idx": 272,
            "to_bus_idx": 298,
            "closed": true,
            "r_ohm": 0.102592512,
            "x_ohm": 0.431400816,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 866025.4037844387
        },
        "12": {
            "line_idx": 12,
            "from_bus_idx": 0,
            "to_bus_idx": 4,
            "closed": true,
            "r_ohm": 0.13225,
            "x_ohm": 0.7935,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "13": {
            "line_idx": 13,
            "from_bus_idx": 1,
            "to_bus_idx": 5,
            "closed": true,
            "r_ohm": 0.13225,
            "x_ohm": 1.19025,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "14": {
            "line_idx": 14,
            "from_bus_idx": 1,
            "to_bus_idx": 7,
            "closed": true,
            "r_ohm": 0.7935,
            "x_ohm": 3.57075,
            "b_total_mho": 0.00040831758034026467,
            "current_capacity_ampere": 49702.327521541694
        },
        "15": {
            "line_idx": 15,
            "from_bus_idx": 2,
            "to_bus_idx": 6,
            "closed": true,
            "r_ohm": 0.0,
            "x_ohm": 1.587,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 24851.163760770847
        },
        "16": {
            "line_idx": 16,
            "from_bus_idx": 2,
            "to_bus_idx": 17,
            "closed": true,
            "r_ohm": 4.232,
            "x_ohm": 36.501,
            "b_total_mho": 0.0002627599243856333,
            "current_capacity_ampere": 24851.163760770847
        },
        "17": {
            "line_idx": 17,
            "from_bus_idx": 2,
            "to_bus_idx": 128,
            "closed": true,
            "r_ohm": 0.529,
            "x_ohm": 3.703,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 24851.163760770847
        },
        "18": {
            "line_idx": 18,
            "from_bus_idx": 3,
            "to_bus_idx": 15,
            "closed": true,
            "r_ohm": 2.3805,
            "x_ohm": 22.61475,
            "b_total_mho": 0.0009468599033816425,
            "current_capacity_ampere": 16567.44250718057
        },
        "19": {
            "line_idx": 19,
            "from_bus_idx": 4,
            "to_bus_idx": 8,
            "closed": true,
            "r_ohm": 0.7935,
            "x_ohm": 3.83525,
            "b_total_mho": 0.00013610586011342154,
            "current_capacity_ampere": 49702.327521541694
        },
        "20": {
            "line_idx": 20,
            "from_bus_idx": 6,
            "to_bus_idx": 11,
            "closed": true,
            "r_ohm": 0.529,
            "x_ohm": 4.761,
            "b_total_mho": 0.00013232514177693766,
            "current_capacity_ampere": 24851.163760770847
        },
        "21": {
            "line_idx": 21,
            "from_bus_idx": 6,
            "to_bus_idx": 109,
            "closed": true,
            "r_ohm": 0.529,
            "x_ohm": 3.703,
            "b_total_mho": 2.6465028355387525e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "22": {
            "line_idx": 22,
            "from_bus_idx": 7,
            "to_bus_idx": 10,
            "closed": true,
            "r_ohm": 1.71925,
            "x_ohm": 7.868875,
            "b_total_mho": 0.0002495274102079396,
            "current_capacity_ampere": 49702.327521541694
        },
        "23": {
            "line_idx": 23,
            "from_bus_idx": 7,
            "to_bus_idx": 13,
            "closed": true,
            "r_ohm": 1.71925,
            "x_ohm": 5.5545,
            "b_total_mho": 0.000612476370510397,
            "current_capacity_ampere": 49702.327521541694
        },
        "24": {
            "line_idx": 24,
            "from_bus_idx": 8,
            "to_bus_idx": 10,
            "closed": true,
            "r_ohm": 0.7935,
            "x_ohm": 3.57075,
            "b_total_mho": 9.829867674858224e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "25": {
            "line_idx": 25,
            "from_bus_idx": 10,
            "to_bus_idx": 12,
            "closed": true,
            "r_ohm": 1.058,
            "x_ohm": 4.4965,
            "b_total_mho": 0.00013610586011342154,
            "current_capacity_ampere": 49702.327521541694
        },
        "26": {
            "line_idx": 26,
            "from_bus_idx": 11,
            "to_bus_idx": 19,
            "closed": true,
            "r_ohm": 1.058,
            "x_ohm": 7.935,
            "b_total_mho": 0.00022306238185255202,
            "current_capacity_ampere": 24851.163760770847
        },
        "27": {
            "line_idx": 27,
            "from_bus_idx": 12,
            "to_bus_idx": 18,
            "closed": true,
            "r_ohm": 0.7935,
            "x_ohm": 4.4965,
            "b_total_mho": 0.00012098298676748584,
            "current_capacity_ampere": 49702.327521541694
        },
        "28": {
            "line_idx": 28,
            "from_bus_idx": 13,
            "to_bus_idx": 14,
            "closed": true,
            "r_ohm": 1.8515,
            "x_ohm": 5.5545,
            "b_total_mho": 0.000733459357277883,
            "current_capacity_ampere": 49702.327521541694
        },
        "29": {
            "line_idx": 29,
            "from_bus_idx": 14,
            "to_bus_idx": 30,
            "closed": true,
            "r_ohm": 8.59625,
            "x_ohm": 32.798,
            "b_total_mho": 0.0009149338374291115,
            "current_capacity_ampere": 49702.327521541694
        },
        "30": {
            "line_idx": 30,
            "from_bus_idx": 14,
            "to_bus_idx": 73,
            "closed": true,
            "r_ohm": 13.09275,
            "x_ohm": 32.798,
            "b_total_mho": 0.0002646502835538753,
            "current_capacity_ampere": 49702.327521541694
        },
        "31": {
            "line_idx": 31,
            "from_bus_idx": 14,
            "to_bus_idx": 74,
            "closed": true,
            "r_ohm": 12.696,
            "x_ohm": 48.00675,
            "b_total_mho": 0.0003629489603024575,
            "current_capacity_ampere": 49702.327521541694
        },
        "32": {
            "line_idx": 32,
            "from_bus_idx": 15,
            "to_bus_idx": 35,
            "closed": true,
            "r_ohm": 2.3805,
            "x_ohm": 26.1855,
            "b_total_mho": 0.0010754043268220964,
            "current_capacity_ampere": 16567.44250718057
        },
        "33": {
            "line_idx": 33,
            "from_bus_idx": 17,
            "to_bus_idx": 19,
            "closed": true,
            "r_ohm": 1.058,
            "x_ohm": 9.522,
            "b_total_mho": 6.805293005671077e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "34": {
            "line_idx": 34,
            "from_bus_idx": 17,
            "to_bus_idx": 71,
            "closed": true,
            "r_ohm": 6.877,
            "x_ohm": 42.32,
            "b_total_mho": 0.00028544423440453684,
            "current_capacity_ampere": 24851.163760770847
        },
        "35": {
            "line_idx": 35,
            "from_bus_idx": 18,
            "to_bus_idx": 20,
            "closed": true,
            "r_ohm": 2.116,
            "x_ohm": 4.36425,
            "b_total_mho": 0.00011342155009451795,
            "current_capacity_ampere": 49702.327521541694
        },
        "36": {
            "line_idx": 36,
            "from_bus_idx": 18,
            "to_bus_idx": 25,
            "closed": true,
            "r_ohm": 9.12525,
            "x_ohm": 24.5985,
            "b_total_mho": 0.0007410207939508507,
            "current_capacity_ampere": 49702.327521541694
        },
        "37": {
            "line_idx": 37,
            "from_bus_idx": 19,
            "to_bus_idx": 22,
            "closed": true,
            "r_ohm": 2.116,
            "x_ohm": 17.986,
            "b_total_mho": 0.0005293005671077506,
            "current_capacity_ampere": 24851.163760770847
        },
        "38": {
            "line_idx": 38,
            "from_bus_idx": 20,
            "to_bus_idx": 21,
            "closed": true,
            "r_ohm": 6.877,
            "x_ohm": 14.67975,
            "b_total_mho": 0.00037807183364839316,
            "current_capacity_ampere": 49702.327521541694
        },
        "39": {
            "line_idx": 39,
            "from_bus_idx": 21,
            "to_bus_idx": 23,
            "closed": true,
            "r_ohm": 2.51275,
            "x_ohm": 5.15775,
            "b_total_mho": 0.00013610586011342154,
            "current_capacity_ampere": 49702.327521541694
        },
        "40": {
            "line_idx": 40,
            "from_bus_idx": 22,
            "to_bus_idx": 230,
            "closed": true,
            "r_ohm": 3.703,
            "x_ohm": 35.972,
            "b_total_mho": 0.0002533081285444235,
            "current_capacity_ampere": 24851.163760770847
        },
        "41": {
            "line_idx": 41,
            "from_bus_idx": 23,
            "to_bus_idx": 24,
            "closed": true,
            "r_ohm": 4.761,
            "x_ohm": 9.38975,
            "b_total_mho": 0.00025708884688090746,
            "current_capacity_ampere": 49702.327521541694
        },
        "42": {
            "line_idx": 42,
            "from_bus_idx": 24,
            "to_bus_idx": 25,
            "closed": true,
            "r_ohm": 5.95125,
            "x_ohm": 15.87,
            "b_total_mho": 0.0004914933837429113,
            "current_capacity_ampere": 49702.327521541694
        },
        "43": {
            "line_idx": 43,
            "from_bus_idx": 24,
            "to_bus_idx": 231,
            "closed": true,
            "r_ohm": 5.68675,
            "x_ohm": 17.1925,
            "b_total_mho": 0.0001058601134215501,
            "current_capacity_ampere": 49702.327521541694
        },
        "44": {
            "line_idx": 44,
            "from_bus_idx": 26,
            "to_bus_idx": 31,
            "closed": true,
            "r_ohm": 0.330625,
            "x_ohm": 1.587,
            "b_total_mho": 9.829867674858224e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "45": {
            "line_idx": 45,
            "from_bus_idx": 26,
            "to_bus_idx": 33,
            "closed": true,
            "r_ohm": 0.7935,
            "x_ohm": 3.83525,
            "b_total_mho": 0.0001512287334593573,
            "current_capacity_ampere": 49702.327521541694
        },
        "46": {
            "line_idx": 46,
            "from_bus_idx": 26,
            "to_bus_idx": 34,
            "closed": true,
            "r_ohm": 0.92575,
            "x_ohm": 5.68675,
            "b_total_mho": 0.00019659735349716447,
            "current_capacity_ampere": 49702.327521541694
        },
        "47": {
            "line_idx": 47,
            "from_bus_idx": 27,
            "to_bus_idx": 35,
            "closed": true,
            "r_ohm": 1.19025,
            "x_ohm": 9.522,
            "b_total_mho": 3.528670447385004e-05,
            "current_capacity_ampere": 16567.44250718057
        },
        "48": {
            "line_idx": 48,
            "from_bus_idx": 28,
            "to_bus_idx": 59,
            "closed": true,
            "r_ohm": 1.587,
            "x_ohm": 7.935,
            "b_total_mho": 6.049149338374292e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "49": {
            "line_idx": 49,
            "from_bus_idx": 28,
            "to_bus_idx": 62,
            "closed": true,
            "r_ohm": 0.7935,
            "x_ohm": 1.8515,
            "b_total_mho": 1.5122873345935733e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "50": {
            "line_idx": 50,
            "from_bus_idx": 28,
            "to_bus_idx": 63,
            "closed": true,
            "r_ohm": 1.3225,
            "x_ohm": 3.83525,
            "b_total_mho": 2.2684310018903593e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "51": {
            "line_idx": 51,
            "from_bus_idx": 29,
            "to_bus_idx": 72,
            "closed": true,
            "r_ohm": 2.116,
            "x_ohm": 14.283,
            "b_total_mho": 8.128544423440454e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "52": {
            "line_idx": 52,
            "from_bus_idx": 30,
            "to_bus_idx": 31,
            "closed": true,
            "r_ohm": 1.058,
            "x_ohm": 6.21575,
            "b_total_mho": 6.049149338374292e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "53": {
            "line_idx": 53,
            "from_bus_idx": 30,
            "to_bus_idx": 33,
            "closed": true,
            "r_ohm": 2.9095,
            "x_ohm": 8.464,
            "b_total_mho": 5.293005671077505e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "54": {
            "line_idx": 54,
            "from_bus_idx": 30,
            "to_bus_idx": 34,
            "closed": true,
            "r_ohm": 1.3225,
            "x_ohm": 4.761,
            "b_total_mho": 0.0001512287334593573,
            "current_capacity_ampere": 49702.327521541694
        },
        "55": {
            "line_idx": 55,
            "from_bus_idx": 30,
            "to_bus_idx": 42,
            "closed": true,
            "r_ohm": 2.24825,
            "x_ohm": 10.71225,
            "b_total_mho": 0.0003629489603024575,
            "current_capacity_ampere": 49702.327521541694
        },
        "56": {
            "line_idx": 56,
            "from_bus_idx": 30,
            "to_bus_idx": 73,
            "closed": true,
            "r_ohm": 13.4895,
            "x_ohm": 33.5915,
            "b_total_mho": 0.0002495274102079396,
            "current_capacity_ampere": 49702.327521541694
        },
        "57": {
            "line_idx": 57,
            "from_bus_idx": 30,
            "to_bus_idx": 74,
            "closed": true,
            "r_ohm": 6.21575,
            "x_ohm": 16.79575,
            "b_total_mho": 0.00012098298676748584,
            "current_capacity_ampere": 49702.327521541694
        },
        "58": {
            "line_idx": 58,
            "from_bus_idx": 31,
            "to_bus_idx": 34,
            "closed": true,
            "r_ohm": 1.058,
            "x_ohm": 4.89325,
            "b_total_mho": 0.0001512287334593573,
            "current_capacity_ampere": 49702.327521541694
        },
        "59": {
            "line_idx": 59,
            "from_bus_idx": 31,
            "to_bus_idx": 36,
            "closed": true,
            "r_ohm": 4.232,
            "x_ohm": 11.50575,
            "b_total_mho": 0.0003024574669187146,
            "current_capacity_ampere": 49702.327521541694
        },
        "60": {
            "line_idx": 60,
            "from_bus_idx": 32,
            "to_bus_idx": 35,
            "closed": true,
            "r_ohm": 0.71415,
            "x_ohm": 7.6176,
            "b_total_mho": 0.0003394244906532241,
            "current_capacity_ampere": 16567.44250718057
        },
        "61": {
            "line_idx": 61,
            "from_bus_idx": 33,
            "to_bus_idx": 41,
            "closed": true,
            "r_ohm": 3.4385,
            "x_ohm": 20.3665,
            "b_total_mho": 0.00016635160680529302,
            "current_capacity_ampere": 49702.327521541694
        },
        "62": {
            "line_idx": 62,
            "from_bus_idx": 34,
            "to_bus_idx": 42,
            "closed": true,
            "r_ohm": 8.59625,
            "x_ohm": 25.25975,
            "b_total_mho": 0.0001512287334593573,
            "current_capacity_ampere": 49702.327521541694
        },
        "63": {
            "line_idx": 63,
            "from_bus_idx": 34,
            "to_bus_idx": 43,
            "closed": true,
            "r_ohm": 4.09975,
            "x_ohm": 11.77025,
            "b_total_mho": 0.0002722117202268431,
            "current_capacity_ampere": 49702.327521541694
        },
        "64": {
            "line_idx": 64,
            "from_bus_idx": 35,
            "to_bus_idx": 39,
            "closed": true,
            "r_ohm": 2.3805,
            "x_ohm": 16.6635,
            "b_total_mho": 0.0006771686620457888,
            "current_capacity_ampere": 16567.44250718057
        },
        "65": {
            "line_idx": 65,
            "from_bus_idx": 36,
            "to_bus_idx": 37,
            "closed": true,
            "r_ohm": 3.4385,
            "x_ohm": 9.522,
            "b_total_mho": 0.0002646502835538753,
            "current_capacity_ampere": 49702.327521541694
        },
        "66": {
            "line_idx": 66,
            "from_bus_idx": 36,
            "to_bus_idx": 41,
            "closed": true,
            "r_ohm": 12.56375,
            "x_ohm": 34.6495,
            "b_total_mho": 0.00024196597353497168,
            "current_capacity_ampere": 49702.327521541694
        },
        "67": {
            "line_idx": 67,
            "from_bus_idx": 36,
            "to_bus_idx": 45,
            "closed": true,
            "r_ohm": 1.71925,
            "x_ohm": 5.15775,
            "b_total_mho": 0.00012098298676748584,
            "current_capacity_ampere": 49702.327521541694
        },
        "68": {
            "line_idx": 68,
            "from_bus_idx": 37,
            "to_bus_idx": 40,
            "closed": true,
            "r_ohm": 3.57075,
            "x_ohm": 11.109,
            "b_total_mho": 0.00029489603024574667,
            "current_capacity_ampere": 49702.327521541694
        },
        "69": {
            "line_idx": 69,
            "from_bus_idx": 37,
            "to_bus_idx": 46,
            "closed": true,
            "r_ohm": 3.703,
            "x_ohm": 11.109,
            "b_total_mho": 0.00027977315689981094,
            "current_capacity_ampere": 49702.327521541694
        },
        "70": {
            "line_idx": 70,
            "from_bus_idx": 38,
            "to_bus_idx": 51,
            "closed": true,
            "r_ohm": 3.703,
            "x_ohm": 21.689,
            "b_total_mho": 0.0005897920604914933,
            "current_capacity_ampere": 24851.163760770847
        },
        "71": {
            "line_idx": 71,
            "from_bus_idx": 38,
            "to_bus_idx": 61,
            "closed": true,
            "r_ohm": 4.761,
            "x_ohm": 28.566,
            "b_total_mho": 0.000776937618147448,
            "current_capacity_ampere": 24851.163760770847
        },
        "72": {
            "line_idx": 72,
            "from_bus_idx": 39,
            "to_bus_idx": 67,
            "closed": true,
            "r_ohm": 5.95125,
            "x_ohm": 49.9905,
            "b_total_mho": 0.0005797101449275363,
            "current_capacity_ampere": 16567.44250718057
        },
        "73": {
            "line_idx": 73,
            "from_bus_idx": 40,
            "to_bus_idx": 60,
            "closed": true,
            "r_ohm": 6.877,
            "x_ohm": 19.17625,
            "b_total_mho": 0.000551984877126654,
            "current_capacity_ampere": 49702.327521541694
        },
        "74": {
            "line_idx": 74,
            "from_bus_idx": 40,
            "to_bus_idx": 91,
            "closed": true,
            "r_ohm": 5.68675,
            "x_ohm": 15.6055,
            "b_total_mho": 9.829867674858224e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "75": {
            "line_idx": 75,
            "from_bus_idx": 41,
            "to_bus_idx": 86,
            "closed": true,
            "r_ohm": 3.30625,
            "x_ohm": 8.1995,
            "b_total_mho": 5.293005671077505e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "76": {
            "line_idx": 76,
            "from_bus_idx": 42,
            "to_bus_idx": 43,
            "closed": true,
            "r_ohm": 4.09975,
            "x_ohm": 12.4315,
            "b_total_mho": 0.0003251417769376182,
            "current_capacity_ampere": 49702.327521541694
        },
        "77": {
            "line_idx": 77,
            "from_bus_idx": 43,
            "to_bus_idx": 44,
            "closed": true,
            "r_ohm": 4.89325,
            "x_ohm": 14.41525,
            "b_total_mho": 0.00037051039697542535,
            "current_capacity_ampere": 49702.327521541694
        },
        "78": {
            "line_idx": 78,
            "from_bus_idx": 44,
            "to_bus_idx": 47,
            "closed": true,
            "r_ohm": 3.57075,
            "x_ohm": 10.58,
            "b_total_mho": 0.0002722117202268431,
            "current_capacity_ampere": 49702.327521541694
        },
        "79": {
            "line_idx": 79,
            "from_bus_idx": 45,
            "to_bus_idx": 46,
            "closed": true,
            "r_ohm": 3.30625,
            "x_ohm": 9.65425,
            "b_total_mho": 0.0002646502835538753,
            "current_capacity_ampere": 49702.327521541694
        },
        "80": {
            "line_idx": 80,
            "from_bus_idx": 46,
            "to_bus_idx": 47,
            "closed": true,
            "r_ohm": 4.62875,
            "x_ohm": 13.62175,
            "b_total_mho": 0.0003553875236294897,
            "current_capacity_ampere": 49702.327521541694
        },
        "81": {
            "line_idx": 81,
            "from_bus_idx": 47,
            "to_bus_idx": 48,
            "closed": true,
            "r_ohm": 8.59625,
            "x_ohm": 22.35025,
            "b_total_mho": 0.0006200378071833649,
            "current_capacity_ampere": 49702.327521541694
        },
        "82": {
            "line_idx": 82,
            "from_bus_idx": 48,
            "to_bus_idx": 49,
            "closed": true,
            "r_ohm": 6.0835,
            "x_ohm": 10.58,
            "b_total_mho": 0.0002722117202268431,
            "current_capacity_ampere": 49702.327521541694
        },
        "83": {
            "line_idx": 83,
            "from_bus_idx": 48,
            "to_bus_idx": 54,
            "closed": true,
            "r_ohm": 21.02775,
            "x_ohm": 71.01825000000001,
            "b_total_mho": 0.0005368620037807184,
            "current_capacity_ampere": 49702.327521541694
        },
        "84": {
            "line_idx": 84,
            "from_bus_idx": 49,
            "to_bus_idx": 50,
            "closed": true,
            "r_ohm": 1.19025,
            "x_ohm": 3.4385,
            "b_total_mho": 3.780718336483932e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "85": {
            "line_idx": 85,
            "from_bus_idx": 50,
            "to_bus_idx": 52,
            "closed": true,
            "r_ohm": 0.2645,
            "x_ohm": 1.71925,
            "b_total_mho": 0.00011342155009451795,
            "current_capacity_ampere": 49702.327521541694
        },
        "86": {
            "line_idx": 86,
            "from_bus_idx": 51,
            "to_bus_idx": 53,
            "closed": true,
            "r_ohm": 4.761,
            "x_ohm": 34.385,
            "b_total_mho": 0.0009168241965973536,
            "current_capacity_ampere": 24851.163760770847
        },
        "87": {
            "line_idx": 87,
            "from_bus_idx": 53,
            "to_bus_idx": 55,
            "closed": true,
            "r_ohm": 8.464,
            "x_ohm": 55.54499999999999,
            "b_total_mho": 0.0003837429111531191,
            "current_capacity_ampere": 24851.163760770847
        },
        "88": {
            "line_idx": 88,
            "from_bus_idx": 53,
            "to_bus_idx": 122,
            "closed": true,
            "r_ohm": 0.529,
            "x_ohm": 3.703,
            "b_total_mho": 2.457466918714556e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "89": {
            "line_idx": 89,
            "from_bus_idx": 54,
            "to_bus_idx": 235,
            "closed": true,
            "r_ohm": 3.504625,
            "x_ohm": 22.747,
            "b_total_mho": 0.00019659735349716447,
            "current_capacity_ampere": 49702.327521541694
        },
        "90": {
            "line_idx": 90,
            "from_bus_idx": 56,
            "to_bus_idx": 189,
            "closed": true,
            "r_ohm": 6.74475,
            "x_ohm": 30.682,
            "b_total_mho": 0.0002117202268431002,
            "current_capacity_ampere": 49702.327521541694
        },
        "91": {
            "line_idx": 91,
            "from_bus_idx": 56,
            "to_bus_idx": 65,
            "closed": true,
            "r_ohm": 6.74475,
            "x_ohm": 20.76325,
            "b_total_mho": 0.00017391304347826088,
            "current_capacity_ampere": 49702.327521541694
        },
        "92": {
            "line_idx": 92,
            "from_bus_idx": 57,
            "to_bus_idx": 58,
            "closed": true,
            "r_ohm": 4.232,
            "x_ohm": 13.225,
            "b_total_mho": 0.00046880907372400763,
            "current_capacity_ampere": 49702.327521541694
        },
        "93": {
            "line_idx": 93,
            "from_bus_idx": 57,
            "to_bus_idx": 236,
            "closed": true,
            "r_ohm": 2.645,
            "x_ohm": 16.31965,
            "b_total_mho": 0.0002117202268431002,
            "current_capacity_ampere": 49702.327521541694
        },
        "94": {
            "line_idx": 94,
            "from_bus_idx": 58,
            "to_bus_idx": 59,
            "closed": true,
            "r_ohm": 4.761,
            "x_ohm": 17.32475,
            "b_total_mho": 0.0005141776937618149,
            "current_capacity_ampere": 49702.327521541694
        },
        "95": {
            "line_idx": 95,
            "from_bus_idx": 58,
            "to_bus_idx": 60,
            "closed": true,
            "r_ohm": 4.4965,
            "x_ohm": 13.09275,
            "b_total_mho": 0.0003553875236294897,
            "current_capacity_ampere": 49702.327521541694
        },
        "96": {
            "line_idx": 96,
            "from_bus_idx": 59,
            "to_bus_idx": 63,
            "closed": true,
            "r_ohm": 2.3805,
            "x_ohm": 11.50575,
            "b_total_mho": 8.317580340264651e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "97": {
            "line_idx": 97,
            "from_bus_idx": 59,
            "to_bus_idx": 237,
            "closed": true,
            "r_ohm": 3.3856,
            "x_ohm": 25.52425,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "98": {
            "line_idx": 98,
            "from_bus_idx": 60,
            "to_bus_idx": 62,
            "closed": true,
            "r_ohm": 2.77725,
            "x_ohm": 7.53825,
            "b_total_mho": 0.0002268431001890359,
            "current_capacity_ampere": 49702.327521541694
        },
        "99": {
            "line_idx": 99,
            "from_bus_idx": 60,
            "to_bus_idx": 65,
            "closed": true,
            "r_ohm": 2.3805,
            "x_ohm": 6.877,
            "b_total_mho": 0.00013610586011342154,
            "current_capacity_ampere": 49702.327521541694
        },
        "100": {
            "line_idx": 100,
            "from_bus_idx": 61,
            "to_bus_idx": 72,
            "closed": true,
            "r_ohm": 2.116,
            "x_ohm": 14.283,
            "b_total_mho": 9.451795841209829e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "101": {
            "line_idx": 101,
            "from_bus_idx": 61,
            "to_bus_idx": 239,
            "closed": true,
            "r_ohm": 15.1294,
            "x_ohm": 106.4877,
            "b_total_mho": 0.0007164461247637053,
            "current_capacity_ampere": 24851.163760770847
        },
        "102": {
            "line_idx": 102,
            "from_bus_idx": 62,
            "to_bus_idx": 63,
            "closed": true,
            "r_ohm": 2.116,
            "x_ohm": 5.68675,
            "b_total_mho": 3.024574669187146e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "103": {
            "line_idx": 103,
            "from_bus_idx": 63,
            "to_bus_idx": 64,
            "closed": true,
            "r_ohm": 0.13225,
            "x_ohm": 0.7935,
            "b_total_mho": 5.293005671077505e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "104": {
            "line_idx": 104,
            "from_bus_idx": 63,
            "to_bus_idx": 66,
            "closed": true,
            "r_ohm": 1.8515,
            "x_ohm": 9.2575,
            "b_total_mho": 0.0002873345935727788,
            "current_capacity_ampere": 49702.327521541694
        },
        "105": {
            "line_idx": 105,
            "from_bus_idx": 63,
            "to_bus_idx": 238,
            "closed": true,
            "r_ohm": 11.783475,
            "x_ohm": 35.3901,
            "b_total_mho": 0.00021928166351606806,
            "current_capacity_ampere": 49702.327521541694
        },
        "106": {
            "line_idx": 106,
            "from_bus_idx": 63,
            "to_bus_idx": 240,
            "closed": true,
            "r_ohm": 10.34195,
            "x_ohm": 28.129575,
            "b_total_mho": 0.00016635160680529302,
            "current_capacity_ampere": 49702.327521541694
        },
        "107": {
            "line_idx": 107,
            "from_bus_idx": 64,
            "to_bus_idx": 65,
            "closed": true,
            "r_ohm": 0.7935,
            "x_ohm": 2.9095,
            "b_total_mho": 8.317580340264651e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "108": {
            "line_idx": 108,
            "from_bus_idx": 64,
            "to_bus_idx": 68,
            "closed": true,
            "r_ohm": 0.0,
            "x_ohm": 4.761,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "109": {
            "line_idx": 109,
            "from_bus_idx": 65,
            "to_bus_idx": 189,
            "closed": true,
            "r_ohm": 13.09275,
            "x_ohm": 49.59375,
            "b_total_mho": 0.0003856332703213611,
            "current_capacity_ampere": 49702.327521541694
        },
        "110": {
            "line_idx": 110,
            "from_bus_idx": 66,
            "to_bus_idx": 189,
            "closed": true,
            "r_ohm": 2.9095,
            "x_ohm": 14.15075,
            "b_total_mho": 0.0004385633270321361,
            "current_capacity_ampere": 49702.327521541694
        },
        "111": {
            "line_idx": 111,
            "from_bus_idx": 67,
            "to_bus_idx": 172,
            "closed": true,
            "r_ohm": 4.165875,
            "x_ohm": 39.27825,
            "b_total_mho": 0.00044528460407477425,
            "current_capacity_ampere": 16567.44250718057
        },
        "112": {
            "line_idx": 112,
            "from_bus_idx": 67,
            "to_bus_idx": 173,
            "closed": true,
            "r_ohm": 4.165875,
            "x_ohm": 39.27825,
            "b_total_mho": 0.00044528460407477425,
            "current_capacity_ampere": 16567.44250718057
        },
        "113": {
            "line_idx": 113,
            "from_bus_idx": 69,
            "to_bus_idx": 70,
            "closed": true,
            "r_ohm": 4.232,
            "x_ohm": 33.856,
            "b_total_mho": 0.00024196597353497168,
            "current_capacity_ampere": 24851.163760770847
        },
        "114": {
            "line_idx": 114,
            "from_bus_idx": 70,
            "to_bus_idx": 71,
            "closed": true,
            "r_ohm": 6.348,
            "x_ohm": 49.197,
            "b_total_mho": 0.00034593572778827974,
            "current_capacity_ampere": 24851.163760770847
        },
        "115": {
            "line_idx": 115,
            "from_bus_idx": 70,
            "to_bus_idx": 233,
            "closed": true,
            "r_ohm": 3.174,
            "x_ohm": 25.392,
            "b_total_mho": 0.00017391304347826088,
            "current_capacity_ampere": 24851.163760770847
        },
        "116": {
            "line_idx": 116,
            "from_bus_idx": 73,
            "to_bus_idx": 75,
            "closed": true,
            "r_ohm": 6.21575,
            "x_ohm": 15.73775,
            "b_total_mho": 0.0001058601134215501,
            "current_capacity_ampere": 49702.327521541694
        },
        "117": {
            "line_idx": 117,
            "from_bus_idx": 74,
            "to_bus_idx": 76,
            "closed": true,
            "r_ohm": 4.232,
            "x_ohm": 23.0115,
            "b_total_mho": 0.00018147448015122874,
            "current_capacity_ampere": 49702.327521541694
        },
        "118": {
            "line_idx": 118,
            "from_bus_idx": 75,
            "to_bus_idx": 77,
            "closed": true,
            "r_ohm": 13.225,
            "x_ohm": 33.45925,
            "b_total_mho": 0.00023440453686200381,
            "current_capacity_ampere": 49702.327521541694
        },
        "119": {
            "line_idx": 119,
            "from_bus_idx": 75,
            "to_bus_idx": 78,
            "closed": true,
            "r_ohm": 2.9095,
            "x_ohm": 10.18325,
            "b_total_mho": 0.00029489603024574667,
            "current_capacity_ampere": 49702.327521541694
        },
        "120": {
            "line_idx": 120,
            "from_bus_idx": 76,
            "to_bus_idx": 83,
            "closed": true,
            "r_ohm": 2.51275,
            "x_ohm": 19.044,
            "b_total_mho": 0.00012854442344045373,
            "current_capacity_ampere": 49702.327521541694
        },
        "121": {
            "line_idx": 121,
            "from_bus_idx": 76,
            "to_bus_idx": 85,
            "closed": true,
            "r_ohm": 2.24825,
            "x_ohm": 12.167,
            "b_total_mho": 9.073724007561437e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "122": {
            "line_idx": 122,
            "from_bus_idx": 77,
            "to_bus_idx": 78,
            "closed": true,
            "r_ohm": 36.7655,
            "x_ohm": 56.47075,
            "b_total_mho": 0.0003251417769376182,
            "current_capacity_ampere": 49702.327521541694
        },
        "123": {
            "line_idx": 123,
            "from_bus_idx": 78,
            "to_bus_idx": 81,
            "closed": true,
            "r_ohm": 2.9095,
            "x_ohm": 7.00925,
            "b_total_mho": 5.293005671077505e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "124": {
            "line_idx": 124,
            "from_bus_idx": 78,
            "to_bus_idx": 82,
            "closed": true,
            "r_ohm": 5.0255,
            "x_ohm": 12.167,
            "b_total_mho": 9.073724007561437e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "125": {
            "line_idx": 125,
            "from_bus_idx": 78,
            "to_bus_idx": 83,
            "closed": true,
            "r_ohm": 6.348,
            "x_ohm": 16.1345,
            "b_total_mho": 0.00011342155009451795,
            "current_capacity_ampere": 49702.327521541694
        },
        "126": {
            "line_idx": 126,
            "from_bus_idx": 79,
            "to_bus_idx": 81,
            "closed": true,
            "r_ohm": 3.174,
            "x_ohm": 8.464,
            "b_total_mho": 5.293005671077505e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "127": {
            "line_idx": 127,
            "from_bus_idx": 79,
            "to_bus_idx": 82,
            "closed": true,
            "r_ohm": 4.4965,
            "x_ohm": 16.00225,
            "b_total_mho": 0.00011342155009451795,
            "current_capacity_ampere": 49702.327521541694
        },
        "128": {
            "line_idx": 128,
            "from_bus_idx": 80,
            "to_bus_idx": 86,
            "closed": true,
            "r_ohm": 7.00925,
            "x_ohm": 17.85375,
            "b_total_mho": 0.00012854442344045373,
            "current_capacity_ampere": 49702.327521541694
        },
        "129": {
            "line_idx": 129,
            "from_bus_idx": 80,
            "to_bus_idx": 87,
            "closed": true,
            "r_ohm": 0.2645,
            "x_ohm": 0.529,
            "b_total_mho": 1.5122873345935733e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "130": {
            "line_idx": 130,
            "from_bus_idx": 80,
            "to_bus_idx": 88,
            "closed": true,
            "r_ohm": 5.95125,
            "x_ohm": 46.8165,
            "b_total_mho": 0.00033270321361058604,
            "current_capacity_ampere": 49702.327521541694
        },
        "131": {
            "line_idx": 131,
            "from_bus_idx": 80,
            "to_bus_idx": 89,
            "closed": true,
            "r_ohm": 6.6125,
            "x_ohm": 23.0115,
            "b_total_mho": 0.00016635160680529302,
            "current_capacity_ampere": 49702.327521541694
        },
        "132": {
            "line_idx": 132,
            "from_bus_idx": 81,
            "to_bus_idx": 82,
            "closed": true,
            "r_ohm": 2.116,
            "x_ohm": 5.0255,
            "b_total_mho": 3.024574669187146e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "133": {
            "line_idx": 133,
            "from_bus_idx": 82,
            "to_bus_idx": 84,
            "closed": true,
            "r_ohm": 5.68675,
            "x_ohm": 8.464,
            "b_total_mho": 0.00020415879017013233,
            "current_capacity_ampere": 49702.327521541694
        },
        "134": {
            "line_idx": 134,
            "from_bus_idx": 83,
            "to_bus_idx": 85,
            "closed": true,
            "r_ohm": 2.51275,
            "x_ohm": 8.1995,
            "b_total_mho": 6.049149338374292e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "135": {
            "line_idx": 135,
            "from_bus_idx": 84,
            "to_bus_idx": 87,
            "closed": true,
            "r_ohm": 10.051,
            "x_ohm": 17.1925,
            "b_total_mho": 0.00033270321361058604,
            "current_capacity_ampere": 49702.327521541694
        },
        "136": {
            "line_idx": 136,
            "from_bus_idx": 84,
            "to_bus_idx": 232,
            "closed": true,
            "r_ohm": 5.819,
            "x_ohm": 16.399,
            "b_total_mho": 0.00011342155009451795,
            "current_capacity_ampere": 49702.327521541694
        },
        "137": {
            "line_idx": 137,
            "from_bus_idx": 85,
            "to_bus_idx": 86,
            "closed": true,
            "r_ohm": 1.587,
            "x_ohm": 11.638,
            "b_total_mho": 8.317580340264651e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "138": {
            "line_idx": 138,
            "from_bus_idx": 85,
            "to_bus_idx": 89,
            "closed": true,
            "r_ohm": 20.76325,
            "x_ohm": 52.90000000000001,
            "b_total_mho": 0.0003553875236294897,
            "current_capacity_ampere": 49702.327521541694
        },
        "139": {
            "line_idx": 139,
            "from_bus_idx": 87,
            "to_bus_idx": 234,
            "closed": true,
            "r_ohm": 9.7865,
            "x_ohm": 27.508,
            "b_total_mho": 0.00019659735349716447,
            "current_capacity_ampere": 49702.327521541694
        },
        "140": {
            "line_idx": 140,
            "from_bus_idx": 88,
            "to_bus_idx": 89,
            "closed": true,
            "r_ohm": 9.2575,
            "x_ohm": 24.334,
            "b_total_mho": 0.00015879017013232515,
            "current_capacity_ampere": 49702.327521541694
        },
        "141": {
            "line_idx": 141,
            "from_bus_idx": 88,
            "to_bus_idx": 91,
            "closed": true,
            "r_ohm": 13.225,
            "x_ohm": 36.2365,
            "b_total_mho": 0.00023440453686200381,
            "current_capacity_ampere": 49702.327521541694
        },
        "142": {
            "line_idx": 142,
            "from_bus_idx": 88,
            "to_bus_idx": 92,
            "closed": true,
            "r_ohm": 14.41525,
            "x_ohm": 51.97425,
            "b_total_mho": 0.0002722117202268431,
            "current_capacity_ampere": 49702.327521541694
        },
        "143": {
            "line_idx": 143,
            "from_bus_idx": 89,
            "to_bus_idx": 90,
            "closed": true,
            "r_ohm": 18.7795,
            "x_ohm": 53.429,
            "b_total_mho": 0.00037807183364839316,
            "current_capacity_ampere": 49702.327521541694
        },
        "144": {
            "line_idx": 144,
            "from_bus_idx": 90,
            "to_bus_idx": 92,
            "closed": true,
            "r_ohm": 2.24825,
            "x_ohm": 5.5545,
            "b_total_mho": 4.5368620037807186e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "145": {
            "line_idx": 145,
            "from_bus_idx": 93,
            "to_bus_idx": 100,
            "closed": true,
            "r_ohm": 0.4761,
            "x_ohm": 2.631775,
            "b_total_mho": 3.024574669187146e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "146": {
            "line_idx": 146,
            "from_bus_idx": 94,
            "to_bus_idx": 98,
            "closed": true,
            "r_ohm": 0.2645,
            "x_ohm": 13.873025,
            "b_total_mho": 7.561436672967863e-06,
            "current_capacity_ampere": 49702.327521541694
        },
        "147": {
            "line_idx": 147,
            "from_bus_idx": 95,
            "to_bus_idx": 96,
            "closed": true,
            "r_ohm": 0.013225,
            "x_ohm": 0.23805,
            "b_total_mho": 0.00012854442344045373,
            "current_capacity_ampere": 49702.327521541694
        },
        "148": {
            "line_idx": 148,
            "from_bus_idx": 96,
            "to_bus_idx": 97,
            "closed": true,
            "r_ohm": 0.0,
            "x_ohm": 3.583975,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "149": {
            "line_idx": 149,
            "from_bus_idx": 96,
            "to_bus_idx": 244,
            "closed": true,
            "r_ohm": 0.0,
            "x_ohm": 81.505675,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "150": {
            "line_idx": 150,
            "from_bus_idx": 244,
            "to_bus_idx": 98,
            "closed": true,
            "r_ohm": 0.0,
            "x_ohm": -48.89282499999999,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "151": {
            "line_idx": 151,
            "from_bus_idx": 96,
            "to_bus_idx": 99,
            "closed": true,
            "r_ohm": 0.29095,
            "x_ohm": 38.550875,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "152": {
            "line_idx": 152,
            "from_bus_idx": 97,
            "to_bus_idx": 98,
            "closed": true,
            "r_ohm": 0.0,
            "x_ohm": 4.483275,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "153": {
            "line_idx": 153,
            "from_bus_idx": 97,
            "to_bus_idx": 99,
            "closed": true,
            "r_ohm": 0.0,
            "x_ohm": 7.69695,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "154": {
            "line_idx": 154,
            "from_bus_idx": 100,
            "to_bus_idx": 101,
            "closed": true,
            "r_ohm": 10.6858,
            "x_ohm": 30.9994,
            "b_total_mho": 0.00021928166351606806,
            "current_capacity_ampere": 49702.327521541694
        },
        "155": {
            "line_idx": 155,
            "from_bus_idx": 100,
            "to_bus_idx": 103,
            "closed": true,
            "r_ohm": 12.762125,
            "x_ohm": 48.522525,
            "b_total_mho": 0.00040831758034026467,
            "current_capacity_ampere": 49702.327521541694
        },
        "156": {
            "line_idx": 156,
            "from_bus_idx": 101,
            "to_bus_idx": 102,
            "closed": true,
            "r_ohm": 4.761,
            "x_ohm": 14.2301,
            "b_total_mho": 0.0008846880907372401,
            "current_capacity_ampere": 49702.327521541694
        },
        "157": {
            "line_idx": 157,
            "from_bus_idx": 101,
            "to_bus_idx": 103,
            "closed": true,
            "r_ohm": 6.2951,
            "x_ohm": 18.70015,
            "b_total_mho": 0.0011266540642722116,
            "current_capacity_ampere": 49702.327521541694
        },
        "158": {
            "line_idx": 158,
            "from_bus_idx": 103,
            "to_bus_idx": 104,
            "closed": true,
            "r_ohm": 0.07935,
            "x_ohm": 2.605325,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        },
        "159": {
            "line_idx": 159,
            "from_bus_idx": 105,
            "to_bus_idx": 106,
            "closed": true,
            "r_ohm": 3.1211,
            "x_ohm": 30.5233,
            "b_total_mho": 0.0001795841209829868,
            "current_capacity_ampere": 24851.163760770847
        },
        "160": {
            "line_idx": 160,
            "from_bus_idx": 105,
            "to_bus_idx": 112,
            "closed": true,
            "r_ohm": 2.5921,
            "x_ohm": 17.7744,
            "b_total_mho": 0.00039319470699432894,
            "current_capacity_ampere": 24851.163760770847
        },
        "161": {
            "line_idx": 161,
            "from_bus_idx": 105,
            "to_bus_idx": 146,
            "closed": true,
            "r_ohm": 3.1211,
            "x_ohm": 30.5233,
            "b_total_mho": 0.0001795841209829868,
            "current_capacity_ampere": 24851.163760770847
        },
        "162": {
            "line_idx": 162,
            "from_bus_idx": 106,
            "to_bus_idx": 108,
            "closed": true,
            "r_ohm": 4.1262,
            "x_ohm": 40.8917,
            "b_total_mho": 0.00023818525519848775,
            "current_capacity_ampere": 24851.163760770847
        },
        "163": {
            "line_idx": 163,
            "from_bus_idx": 106,
            "to_bus_idx": 111,
            "closed": true,
            "r_ohm": 1.3754,
            "x_ohm": 10.2097,
            "b_total_mho": 5.6710775047258974e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "164": {
            "line_idx": 164,
            "from_bus_idx": 107,
            "to_bus_idx": 108,
            "closed": true,
            "r_ohm": 4.0204,
            "x_ohm": 39.7808,
            "b_total_mho": 0.00023062381852551988,
            "current_capacity_ampere": 24851.163760770847
        },
        "165": {
            "line_idx": 165,
            "from_bus_idx": 107,
            "to_bus_idx": 111,
            "closed": true,
            "r_ohm": 1.1109,
            "x_ohm": 9.8394,
            "b_total_mho": 5.6710775047258974e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "166": {
            "line_idx": 166,
            "from_bus_idx": 108,
            "to_bus_idx": 110,
            "closed": true,
            "r_ohm": 0.8464,
            "x_ohm": 8.6756,
            "b_total_mho": 4.914933837429112e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "167": {
            "line_idx": 167,
            "from_bus_idx": 108,
            "to_bus_idx": 129,
            "closed": true,
            "r_ohm": 0.8993,
            "x_ohm": 8.7285,
            "b_total_mho": 4.914933837429112e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "168": {
            "line_idx": 168,
            "from_bus_idx": 108,
            "to_bus_idx": 145,
            "closed": true,
            "r_ohm": 4.1791,
            "x_ohm": 41.9497,
            "b_total_mho": 0.0002400756143667297,
            "current_capacity_ampere": 24851.163760770847
        },
        "169": {
            "line_idx": 169,
            "from_bus_idx": 108,
            "to_bus_idx": 146,
            "closed": true,
            "r_ohm": 4.1262,
            "x_ohm": 41.4736,
            "b_total_mho": 0.00023629489603024578,
            "current_capacity_ampere": 24851.163760770847
        },
        "170": {
            "line_idx": 170,
            "from_bus_idx": 111,
            "to_bus_idx": 115,
            "closed": true,
            "r_ohm": 0.8993,
            "x_ohm": 6.1893,
            "b_total_mho": 0.0005463137996219281,
            "current_capacity_ampere": 24851.163760770847
        },
        "171": {
            "line_idx": 171,
            "from_bus_idx": 111,
            "to_bus_idx": 146,
            "closed": true,
            "r_ohm": 1.3754,
            "x_ohm": 10.2097,
            "b_total_mho": 5.6710775047258974e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "172": {
            "line_idx": 172,
            "from_bus_idx": 111,
            "to_bus_idx": 147,
            "closed": true,
            "r_ohm": 1.1109,
            "x_ohm": 9.8394,
            "b_total_mho": 5.6710775047258974e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "173": {
            "line_idx": 173,
            "from_bus_idx": 112,
            "to_bus_idx": 113,
            "closed": true,
            "r_ohm": 2.2747,
            "x_ohm": 15.4997,
            "b_total_mho": 0.0003402646502835539,
            "current_capacity_ampere": 24851.163760770847
        },
        "174": {
            "line_idx": 174,
            "from_bus_idx": 112,
            "to_bus_idx": 162,
            "closed": true,
            "r_ohm": 2.0631,
            "x_ohm": 20.1549,
            "b_total_mho": 0.0004877126654064273,
            "current_capacity_ampere": 24851.163760770847
        },
        "175": {
            "line_idx": 175,
            "from_bus_idx": 113,
            "to_bus_idx": 114,
            "closed": true,
            "r_ohm": 4.8139,
            "x_ohm": 32.9567,
            "b_total_mho": 0.000727788279773157,
            "current_capacity_ampere": 24851.163760770847
        },
        "176": {
            "line_idx": 176,
            "from_bus_idx": 114,
            "to_bus_idx": 115,
            "closed": true,
            "r_ohm": 6.6125,
            "x_ohm": 47.081,
            "b_total_mho": 0.0010207939508506618,
            "current_capacity_ampere": 24851.163760770847
        },
        "177": {
            "line_idx": 177,
            "from_bus_idx": 114,
            "to_bus_idx": 130,
            "closed": true,
            "r_ohm": 2.9624,
            "x_ohm": 20.631,
            "b_total_mho": 0.0018015122873345937,
            "current_capacity_ampere": 24851.163760770847
        },
        "178": {
            "line_idx": 178,
            "from_bus_idx": 115,
            "to_bus_idx": 118,
            "closed": true,
            "r_ohm": 0.7935,
            "x_ohm": 6.0306,
            "b_total_mho": 0.0005368620037807184,
            "current_capacity_ampere": 24851.163760770847
        },
        "179": {
            "line_idx": 179,
            "from_bus_idx": 115,
            "to_bus_idx": 159,
            "closed": true,
            "r_ohm": 0.2645,
            "x_ohm": 1.7986,
            "b_total_mho": 3.969754253308129e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "180": {
            "line_idx": 180,
            "from_bus_idx": 115,
            "to_bus_idx": 164,
            "closed": true,
            "r_ohm": 0.3703,
            "x_ohm": 7.9879,
            "b_total_mho": 0.00023818525519848775,
            "current_capacity_ampere": 24851.163760770847
        },
        "181": {
            "line_idx": 181,
            "from_bus_idx": 115,
            "to_bus_idx": 166,
            "closed": true,
            "r_ohm": 0.2645,
            "x_ohm": 1.7986,
            "b_total_mho": 3.969754253308129e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "182": {
            "line_idx": 182,
            "from_bus_idx": 117,
            "to_bus_idx": 150,
            "closed": true,
            "r_ohm": 7.43245,
            "x_ohm": 29.7298,
            "b_total_mho": 0.000612476370510397,
            "current_capacity_ampere": 49702.327521541694
        },
        "183": {
            "line_idx": 183,
            "from_bus_idx": 118,
            "to_bus_idx": 119,
            "closed": true,
            "r_ohm": 6.348,
            "x_ohm": 44.2244,
            "b_total_mho": 0.00023251417769376185,
            "current_capacity_ampere": 24851.163760770847
        },
        "184": {
            "line_idx": 184,
            "from_bus_idx": 118,
            "to_bus_idx": 120,
            "closed": true,
            "r_ohm": 8.0408,
            "x_ohm": 59.8828,
            "b_total_mho": 0.0012930056710775048,
            "current_capacity_ampere": 24851.163760770847
        },
        "185": {
            "line_idx": 185,
            "from_bus_idx": 118,
            "to_bus_idx": 123,
            "closed": true,
            "r_ohm": 24.7572,
            "x_ohm": 178.2201,
            "b_total_mho": 0.0009810964083175804,
            "current_capacity_ampere": 24851.163760770847
        },
        "186": {
            "line_idx": 186,
            "from_bus_idx": 118,
            "to_bus_idx": 124,
            "closed": true,
            "r_ohm": 22.747,
            "x_ohm": 160.3399,
            "b_total_mho": 0.0008752362948960303,
            "current_capacity_ampere": 24851.163760770847
        },
        "187": {
            "line_idx": 187,
            "from_bus_idx": 118,
            "to_bus_idx": 125,
            "closed": true,
            "r_ohm": 25.8681,
            "x_ohm": 184.7268,
            "b_total_mho": 0.001017013232514178,
            "current_capacity_ampere": 24851.163760770847
        },
        "188": {
            "line_idx": 188,
            "from_bus_idx": 118,
            "to_bus_idx": 160,
            "closed": true,
            "r_ohm": 0.6877,
            "x_ohm": 4.7081,
            "b_total_mho": 0.00022495274102079393,
            "current_capacity_ampere": 24851.163760770847
        },
        "189": {
            "line_idx": 189,
            "from_bus_idx": 119,
            "to_bus_idx": 124,
            "closed": true,
            "r_ohm": 15.3939,
            "x_ohm": 119.9243,
            "b_total_mho": 0.0006465028355387524,
            "current_capacity_ampere": 24851.163760770847
        },
        "190": {
            "line_idx": 190,
            "from_bus_idx": 120,
            "to_bus_idx": 121,
            "closed": true,
            "r_ohm": 3.174,
            "x_ohm": 30.153,
            "b_total_mho": 0.001449905482041588,
            "current_capacity_ampere": 24851.163760770847
        },
        "191": {
            "line_idx": 191,
            "from_bus_idx": 121,
            "to_bus_idx": 123,
            "closed": true,
            "r_ohm": 3.9675,
            "x_ohm": 40.8917,
            "b_total_mho": 0.00022495274102079393,
            "current_capacity_ampere": 24851.163760770847
        },
        "192": {
            "line_idx": 192,
            "from_bus_idx": 121,
            "to_bus_idx": 127,
            "closed": true,
            "r_ohm": 6.7183,
            "x_ohm": 48.08609999999999,
            "b_total_mho": 0.00025519848771266544,
            "current_capacity_ampere": 24851.163760770847
        },
        "193": {
            "line_idx": 193,
            "from_bus_idx": 123,
            "to_bus_idx": 124,
            "closed": true,
            "r_ohm": 4.4965,
            "x_ohm": 31.1052,
            "b_total_mho": 0.00016446124763705105,
            "current_capacity_ampere": 24851.163760770847
        },
        "194": {
            "line_idx": 194,
            "from_bus_idx": 123,
            "to_bus_idx": 127,
            "closed": true,
            "r_ohm": 11.5322,
            "x_ohm": 79.93190000000001,
            "b_total_mho": 0.00042155009451795843,
            "current_capacity_ampere": 24851.163760770847
        },
        "195": {
            "line_idx": 195,
            "from_bus_idx": 124,
            "to_bus_idx": 125,
            "closed": true,
            "r_ohm": 3.8617,
            "x_ohm": 26.6616,
            "b_total_mho": 0.00013988657844990547,
            "current_capacity_ampere": 24851.163760770847
        },
        "196": {
            "line_idx": 196,
            "from_bus_idx": 130,
            "to_bus_idx": 131,
            "closed": true,
            "r_ohm": 7.2473,
            "x_ohm": 50.6253,
            "b_total_mho": 0.00026654064272211723,
            "current_capacity_ampere": 24851.163760770847
        },
        "197": {
            "line_idx": 197,
            "from_bus_idx": 131,
            "to_bus_idx": 139,
            "closed": true,
            "r_ohm": 2.9095,
            "x_ohm": 15.2352,
            "b_total_mho": 0.0003591682419659736,
            "current_capacity_ampere": 24851.163760770847
        },
        "198": {
            "line_idx": 198,
            "from_bus_idx": 132,
            "to_bus_idx": 134,
            "closed": true,
            "r_ohm": 23.09085,
            "x_ohm": 41.804225,
            "b_total_mho": 0.0003024574669187146,
            "current_capacity_ampere": 49702.327521541694
        },
        "199": {
            "line_idx": 199,
            "from_bus_idx": 132,
            "to_bus_idx": 161,
            "closed": true,
            "r_ohm": 10.6329,
            "x_ohm": 40.38915,
            "b_total_mho": 0.0003402646502835539,
            "current_capacity_ampere": 49702.327521541694
        },
        "200": {
            "line_idx": 200,
            "from_bus_idx": 133,
            "to_bus_idx": 139,
            "closed": true,
            "r_ohm": 5.819,
            "x_ohm": 30.0472,
            "b_total_mho": 0.000733459357277883,
            "current_capacity_ampere": 24851.163760770847
        },
        "201": {
            "line_idx": 201,
            "from_bus_idx": 135,
            "to_bus_idx": 137,
            "closed": true,
            "r_ohm": 0.4232,
            "x_ohm": 5.1842,
            "b_total_mho": 0.0001304347826086957,
            "current_capacity_ampere": 24851.163760770847
        },
        "202": {
            "line_idx": 202,
            "from_bus_idx": 136,
            "to_bus_idx": 137,
            "closed": true,
            "r_ohm": 1.5341,
            "x_ohm": 15.0765,
            "b_total_mho": 0.0003591682419659736,
            "current_capacity_ampere": 24851.163760770847
        },
        "203": {
            "line_idx": 203,
            "from_bus_idx": 136,
            "to_bus_idx": 138,
            "closed": true,
            "r_ohm": 3.4914,
            "x_ohm": 23.6992,
            "b_total_mho": 0.0005236294896030247,
            "current_capacity_ampere": 24851.163760770847
        },
        "204": {
            "line_idx": 204,
            "from_bus_idx": 140,
            "to_bus_idx": 142,
            "closed": true,
            "r_ohm": 1.2696,
            "x_ohm": 17.2454,
            "b_total_mho": 0.00044612476370510404,
            "current_capacity_ampere": 24851.163760770847
        },
        "205": {
            "line_idx": 205,
            "from_bus_idx": 140,
            "to_bus_idx": 143,
            "closed": true,
            "r_ohm": 0.9522,
            "x_ohm": 12.9605,
            "b_total_mho": 0.0031417769376181474,
            "current_capacity_ampere": 24851.163760770847
        },
        "206": {
            "line_idx": 206,
            "from_bus_idx": 141,
            "to_bus_idx": 142,
            "closed": true,
            "r_ohm": 2.3276,
            "x_ohm": 27.1906,
            "b_total_mho": 0.0067996219281663516,
            "current_capacity_ampere": 24851.163760770847
        },
        "207": {
            "line_idx": 207,
            "from_bus_idx": 143,
            "to_bus_idx": 144,
            "closed": true,
            "r_ohm": 0.1058,
            "x_ohm": 6.5067,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 24851.163760770847
        },
        "208": {
            "line_idx": 208,
            "from_bus_idx": 145,
            "to_bus_idx": 147,
            "closed": true,
            "r_ohm": 0.9522,
            "x_ohm": 9.4162,
            "b_total_mho": 5.4820415879017015e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "209": {
            "line_idx": 209,
            "from_bus_idx": 150,
            "to_bus_idx": 151,
            "closed": true,
            "r_ohm": 8.847525,
            "x_ohm": 64.048675,
            "b_total_mho": 0.0004763705103969755,
            "current_capacity_ampere": 49702.327521541694
        },
        "210": {
            "line_idx": 210,
            "from_bus_idx": 150,
            "to_bus_idx": 152,
            "closed": true,
            "r_ohm": 7.37955,
            "x_ohm": 29.22725,
            "b_total_mho": 0.00023440453686200381,
            "current_capacity_ampere": 49702.327521541694
        },
        "211": {
            "line_idx": 211,
            "from_bus_idx": 151,
            "to_bus_idx": 152,
            "closed": true,
            "r_ohm": 10.672575,
            "x_ohm": 44.052475,
            "b_total_mho": 0.00037051039697542535,
            "current_capacity_ampere": 49702.327521541694
        },
        "212": {
            "line_idx": 212,
            "from_bus_idx": 151,
            "to_bus_idx": 153,
            "closed": true,
            "r_ohm": 9.773275,
            "x_ohm": 40.613975,
            "b_total_mho": 0.0003251417769376182,
            "current_capacity_ampere": 49702.327521541694
        },
        "213": {
            "line_idx": 213,
            "from_bus_idx": 151,
            "to_bus_idx": 154,
            "closed": true,
            "r_ohm": 23.791775,
            "x_ohm": 66.34982500000001,
            "b_total_mho": 0.0005217391304347828,
            "current_capacity_ampere": 49702.327521541694
        },
        "214": {
            "line_idx": 214,
            "from_bus_idx": 153,
            "to_bus_idx": 154,
            "closed": true,
            "r_ohm": 11.9554,
            "x_ohm": 47.95385,
            "b_total_mho": 0.0003629489603024575,
            "current_capacity_ampere": 49702.327521541694
        },
        "215": {
            "line_idx": 215,
            "from_bus_idx": 153,
            "to_bus_idx": 157,
            "closed": true,
            "r_ohm": 10.18325,
            "x_ohm": 40.8917,
            "b_total_mho": 0.00040831758034026467,
            "current_capacity_ampere": 49702.327521541694
        },
        "216": {
            "line_idx": 216,
            "from_bus_idx": 154,
            "to_bus_idx": 155,
            "closed": true,
            "r_ohm": 3.319475,
            "x_ohm": 10.963525,
            "b_total_mho": 0.0003553875236294897,
            "current_capacity_ampere": 49702.327521541694
        },
        "217": {
            "line_idx": 217,
            "from_bus_idx": 155,
            "to_bus_idx": 156,
            "closed": true,
            "r_ohm": 2.93595,
            "x_ohm": 11.201575,
            "b_total_mho": 0.00037807183364839316,
            "current_capacity_ampere": 49702.327521541694
        },
        "218": {
            "line_idx": 218,
            "from_bus_idx": 156,
            "to_bus_idx": 157,
            "closed": true,
            "r_ohm": 6.58605,
            "x_ohm": 24.532375,
            "b_total_mho": 0.00021928166351606806,
            "current_capacity_ampere": 49702.327521541694
        },
        "219": {
            "line_idx": 219,
            "from_bus_idx": 156,
            "to_bus_idx": 158,
            "closed": true,
            "r_ohm": 0.806725,
            "x_ohm": 3.83525,
            "b_total_mho": 0.0006351606805293006,
            "current_capacity_ampere": 49702.327521541694
        },
        "220": {
            "line_idx": 220,
            "from_bus_idx": 159,
            "to_bus_idx": 116,
            "closed": true,
            "r_ohm": 0.2116,
            "x_ohm": 10.6858,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 24851.163760770847
        },
        "221": {
            "line_idx": 221,
            "from_bus_idx": 159,
            "to_bus_idx": 165,
            "closed": true,
            "r_ohm": 0.2116,
            "x_ohm": 4.3907,
            "b_total_mho": 0.0002173913043478261,
            "current_capacity_ampere": 24851.163760770847
        },
        "222": {
            "line_idx": 222,
            "from_bus_idx": 162,
            "to_bus_idx": 163,
            "closed": true,
            "r_ohm": 1.3225,
            "x_ohm": 12.9605,
            "b_total_mho": 0.00031001890359168245,
            "current_capacity_ampere": 24851.163760770847
        },
        "223": {
            "line_idx": 223,
            "from_bus_idx": 164,
            "to_bus_idx": 166,
            "closed": true,
            "r_ohm": 0.3703,
            "x_ohm": 4.5494,
            "b_total_mho": 0.0002173913043478261,
            "current_capacity_ampere": 24851.163760770847
        },
        "224": {
            "line_idx": 224,
            "from_bus_idx": 165,
            "to_bus_idx": 166,
            "closed": true,
            "r_ohm": 0.3703,
            "x_ohm": 4.5494,
            "b_total_mho": 0.0002173913043478261,
            "current_capacity_ampere": 24851.163760770847
        },
        "225": {
            "line_idx": 225,
            "from_bus_idx": 166,
            "to_bus_idx": 116,
            "closed": true,
            "r_ohm": 0.2116,
            "x_ohm": 10.6858,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 24851.163760770847
        },
        "226": {
            "line_idx": 226,
            "from_bus_idx": 167,
            "to_bus_idx": 186,
            "closed": true,
            "r_ohm": 1.43748,
            "x_ohm": 4.1382,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "227": {
            "line_idx": 227,
            "from_bus_idx": 167,
            "to_bus_idx": 187,
            "closed": true,
            "r_ohm": 2.00376,
            "x_ohm": 3.00564,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "228": {
            "line_idx": 228,
            "from_bus_idx": 168,
            "to_bus_idx": 209,
            "closed": true,
            "r_ohm": 0.4761,
            "x_ohm": 2.61855,
            "b_total_mho": 0.005208989708044529,
            "current_capacity_ampere": 16567.44250718057
        },
        "229": {
            "line_idx": 229,
            "from_bus_idx": 169,
            "to_bus_idx": 170,
            "closed": true,
            "r_ohm": 1.587,
            "x_ohm": 25.392,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 24851.163760770847
        },
        "230": {
            "line_idx": 230,
            "from_bus_idx": 170,
            "to_bus_idx": 203,
            "closed": true,
            "r_ohm": 1.058,
            "x_ohm": 4.761,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 24851.163760770847
        },
        "231": {
            "line_idx": 231,
            "from_bus_idx": 171,
            "to_bus_idx": 183,
            "closed": true,
            "r_ohm": 1.9602,
            "x_ohm": 2.74428,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "232": {
            "line_idx": 232,
            "from_bus_idx": 171,
            "to_bus_idx": 186,
            "closed": true,
            "r_ohm": 2.09088,
            "x_ohm": 5.53212,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "233": {
            "line_idx": 233,
            "from_bus_idx": 172,
            "to_bus_idx": 197,
            "closed": true,
            "r_ohm": 3.689775,
            "x_ohm": 34.04115,
            "b_total_mho": 0.0004200798151648813,
            "current_capacity_ampere": 16567.44250718057
        },
        "234": {
            "line_idx": 234,
            "from_bus_idx": 172,
            "to_bus_idx": 241,
            "closed": true,
            "r_ohm": 2.8566,
            "x_ohm": 42.25387499999999,
            "b_total_mho": 0.00030245746691871453,
            "current_capacity_ampere": 16567.44250718057
        },
        "235": {
            "line_idx": 235,
            "from_bus_idx": 173,
            "to_bus_idx": 197,
            "closed": true,
            "r_ohm": 3.689775,
            "x_ohm": 34.04115,
            "b_total_mho": 0.0004200798151648813,
            "current_capacity_ampere": 16567.44250718057
        },
        "236": {
            "line_idx": 236,
            "from_bus_idx": 174,
            "to_bus_idx": 175,
            "closed": true,
            "r_ohm": 1.8515,
            "x_ohm": 5.29,
            "b_total_mho": 3.024574669187146e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "237": {
            "line_idx": 237,
            "from_bus_idx": 174,
            "to_bus_idx": 188,
            "closed": true,
            "r_ohm": 3.9675,
            "x_ohm": 10.71225,
            "b_total_mho": 7.561436672967865e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "238": {
            "line_idx": 238,
            "from_bus_idx": 175,
            "to_bus_idx": 176,
            "closed": true,
            "r_ohm": 1.3225,
            "x_ohm": 7.935,
            "b_total_mho": 6.805293005671077e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "239": {
            "line_idx": 239,
            "from_bus_idx": 175,
            "to_bus_idx": 189,
            "closed": true,
            "r_ohm": 1.98375,
            "x_ohm": 5.29,
            "b_total_mho": 4.5368620037807186e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "240": {
            "line_idx": 240,
            "from_bus_idx": 176,
            "to_bus_idx": 181,
            "closed": true,
            "r_ohm": 1.19025,
            "x_ohm": 6.0835,
            "b_total_mho": 0.00018903591682419658,
            "current_capacity_ampere": 49702.327521541694
        },
        "241": {
            "line_idx": 241,
            "from_bus_idx": 176,
            "to_bus_idx": 188,
            "closed": true,
            "r_ohm": 2.645,
            "x_ohm": 9.65425,
            "b_total_mho": 6.049149338374292e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "242": {
            "line_idx": 242,
            "from_bus_idx": 176,
            "to_bus_idx": 189,
            "closed": true,
            "r_ohm": 4.4965,
            "x_ohm": 14.41525,
            "b_total_mho": 0.00024196597353497168,
            "current_capacity_ampere": 49702.327521541694
        },
        "243": {
            "line_idx": 243,
            "from_bus_idx": 177,
            "to_bus_idx": 178,
            "closed": true,
            "r_ohm": 10.051,
            "x_ohm": 17.85375,
            "b_total_mho": 6.805293005671077e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "244": {
            "line_idx": 244,
            "from_bus_idx": 177,
            "to_bus_idx": 188,
            "closed": true,
            "r_ohm": 5.29,
            "x_ohm": 13.4895,
            "b_total_mho": 3.780718336483932e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "245": {
            "line_idx": 245,
            "from_bus_idx": 178,
            "to_bus_idx": 188,
            "closed": true,
            "r_ohm": 10.71225,
            "x_ohm": 16.928,
            "b_total_mho": 0.0001058601134215501,
            "current_capacity_ampere": 49702.327521541694
        },
        "246": {
            "line_idx": 246,
            "from_bus_idx": 179,
            "to_bus_idx": 182,
            "closed": true,
            "r_ohm": 5.40144,
            "x_ohm": 7.97148,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "247": {
            "line_idx": 247,
            "from_bus_idx": 181,
            "to_bus_idx": 189,
            "closed": true,
            "r_ohm": 1.3225,
            "x_ohm": 7.80275,
            "b_total_mho": 6.049149338374292e-05,
            "current_capacity_ampere": 49702.327521541694
        },
        "248": {
            "line_idx": 248,
            "from_bus_idx": 182,
            "to_bus_idx": 183,
            "closed": true,
            "r_ohm": 2.00376,
            "x_ohm": 2.96208,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "249": {
            "line_idx": 249,
            "from_bus_idx": 183,
            "to_bus_idx": 184,
            "closed": true,
            "r_ohm": 13.15512,
            "x_ohm": 19.42776,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "250": {
            "line_idx": 250,
            "from_bus_idx": 184,
            "to_bus_idx": 185,
            "closed": true,
            "r_ohm": 3.17988,
            "x_ohm": 4.05108,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "251": {
            "line_idx": 251,
            "from_bus_idx": 184,
            "to_bus_idx": 186,
            "closed": true,
            "r_ohm": 10.4544,
            "x_ohm": 18.33876,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "252": {
            "line_idx": 252,
            "from_bus_idx": 190,
            "to_bus_idx": 193,
            "closed": true,
            "r_ohm": 2.647116,
            "x_ohm": 14.816232,
            "b_total_mho": 0.00045158580130224744,
            "current_capacity_ampere": 41418.606267951414
        },
        "253": {
            "line_idx": 253,
            "from_bus_idx": 192,
            "to_bus_idx": 193,
            "closed": true,
            "r_ohm": 0.323748,
            "x_ohm": 3.52314,
            "b_total_mho": 0.00010501995379122033,
            "current_capacity_ampere": 41418.606267951414
        },
        "254": {
            "line_idx": 254,
            "from_bus_idx": 192,
            "to_bus_idx": 220,
            "closed": true,
            "r_ohm": 0.28566,
            "x_ohm": 2.056752,
            "b_total_mho": 1.0501995379122035e-05,
            "current_capacity_ampere": 41418.606267951414
        },
        "255": {
            "line_idx": 255,
            "from_bus_idx": 193,
            "to_bus_idx": 194,
            "closed": true,
            "r_ohm": 0.85698,
            "x_ohm": 4.741956,
            "b_total_mho": 0.00013652593992858646,
            "current_capacity_ampere": 41418.606267951414
        },
        "256": {
            "line_idx": 256,
            "from_bus_idx": 194,
            "to_bus_idx": 195,
            "closed": true,
            "r_ohm": 0.76176,
            "x_ohm": 9.464868,
            "b_total_mho": 9.451795841209829e-05,
            "current_capacity_ampere": 41418.606267951414
        },
        "257": {
            "line_idx": 257,
            "from_bus_idx": 195,
            "to_bus_idx": 196,
            "closed": true,
            "r_ohm": 0.0,
            "x_ohm": 8.684064,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 41418.606267951414
        },
        "258": {
            "line_idx": 258,
            "from_bus_idx": 195,
            "to_bus_idx": 198,
            "closed": true,
            "r_ohm": 0.514188,
            "x_ohm": 7.52238,
            "b_total_mho": 0.004368830077714767,
            "current_capacity_ampere": 41418.606267951414
        },
        "259": {
            "line_idx": 259,
            "from_bus_idx": 197,
            "to_bus_idx": 215,
            "closed": true,
            "r_ohm": 0.357075,
            "x_ohm": 2.14245,
            "b_total_mho": 0.004368830077714767,
            "current_capacity_ampere": 16567.44250718057
        },
        "260": {
            "line_idx": 260,
            "from_bus_idx": 198,
            "to_bus_idx": 196,
            "closed": true,
            "r_ohm": 0.704628,
            "x_ohm": 9.217296,
            "b_total_mho": 0.002257929006511237,
            "current_capacity_ampere": 41418.606267951414
        },
        "261": {
            "line_idx": 261,
            "from_bus_idx": 198,
            "to_bus_idx": 199,
            "closed": true,
            "r_ohm": 0.19044,
            "x_ohm": 5.61798,
            "b_total_mho": 0.0026412518378491913,
            "current_capacity_ampere": 41418.606267951414
        },
        "262": {
            "line_idx": 262,
            "from_bus_idx": 198,
            "to_bus_idx": 216,
            "closed": true,
            "r_ohm": 0.304704,
            "x_ohm": 0.876024,
            "b_total_mho": 0.002110901071203529,
            "current_capacity_ampere": 41418.606267951414
        },
        "263": {
            "line_idx": 263,
            "from_bus_idx": 199,
            "to_bus_idx": 201,
            "closed": true,
            "r_ohm": 0.057132,
            "x_ohm": 0.247572,
            "b_total_mho": 0.005250997689561016,
            "current_capacity_ampere": 41418.606267951414
        },
        "264": {
            "line_idx": 264,
            "from_bus_idx": 202,
            "to_bus_idx": 203,
            "closed": true,
            "r_ohm": 5.29,
            "x_ohm": 33.856,
            "b_total_mho": 0.0009073724007561436,
            "current_capacity_ampere": 24851.163760770847
        },
        "265": {
            "line_idx": 265,
            "from_bus_idx": 202,
            "to_bus_idx": 204,
            "closed": true,
            "r_ohm": 1.0051,
            "x_ohm": 4.2849,
            "b_total_mho": 0.0016257088846880908,
            "current_capacity_ampere": 24851.163760770847
        },
        "266": {
            "line_idx": 266,
            "from_bus_idx": 203,
            "to_bus_idx": 169,
            "closed": true,
            "r_ohm": 0.529,
            "x_ohm": 32.269,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 24851.163760770847
        },
        "267": {
            "line_idx": 267,
            "from_bus_idx": 206,
            "to_bus_idx": 207,
            "closed": true,
            "r_ohm": 0.361836,
            "x_ohm": 1.656828,
            "b_total_mho": 0.006721277042638101,
            "current_capacity_ampere": 41418.606267951414
        },
        "268": {
            "line_idx": 268,
            "from_bus_idx": 206,
            "to_bus_idx": 212,
            "closed": true,
            "r_ohm": 0.247572,
            "x_ohm": 5.484672,
            "b_total_mho": 0.004253308128544425,
            "current_capacity_ampere": 41418.606267951414
        },
        "269": {
            "line_idx": 269,
            "from_bus_idx": 209,
            "to_bus_idx": 215,
            "closed": true,
            "r_ohm": 0.119025,
            "x_ohm": 0.71415,
            "b_total_mho": 0.002999369880277253,
            "current_capacity_ampere": 16567.44250718057
        },
        "270": {
            "line_idx": 270,
            "from_bus_idx": 212,
            "to_bus_idx": 213,
            "closed": true,
            "r_ohm": 0.038088,
            "x_ohm": 4.932396,
            "b_total_mho": 0.0007561436672967863,
            "current_capacity_ampere": 41418.606267951414
        },
        "271": {
            "line_idx": 271,
            "from_bus_idx": 213,
            "to_bus_idx": 216,
            "closed": true,
            "r_ohm": 0.038088,
            "x_ohm": 0.114264,
            "b_total_mho": 0.0042007981516488145,
            "current_capacity_ampere": 41418.606267951414
        },
        "272": {
            "line_idx": 272,
            "from_bus_idx": 218,
            "to_bus_idx": 229,
            "closed": true,
            "r_ohm": 0.1587,
            "x_ohm": 2.2747,
            "b_total_mho": 1.70132325141777e-05,
            "current_capacity_ampere": 24851.163760770847
        },
        "273": {
            "line_idx": 273,
            "from_bus_idx": 221,
            "to_bus_idx": 222,
            "closed": true,
            "r_ohm": 0.553212,
            "x_ohm": 1.54638,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "274": {
            "line_idx": 274,
            "from_bus_idx": 221,
            "to_bus_idx": 223,
            "closed": true,
            "r_ohm": 1.420056,
            "x_ohm": 7.858224,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "275": {
            "line_idx": 275,
            "from_bus_idx": 222,
            "to_bus_idx": 224,
            "closed": true,
            "r_ohm": 0.84942,
            "x_ohm": 2.400156,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "276": {
            "line_idx": 276,
            "from_bus_idx": 223,
            "to_bus_idx": 224,
            "closed": true,
            "r_ohm": 0.683892,
            "x_ohm": 3.188592,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "277": {
            "line_idx": 277,
            "from_bus_idx": 223,
            "to_bus_idx": 225,
            "closed": true,
            "r_ohm": 1.56816,
            "x_ohm": 9.230364,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "278": {
            "line_idx": 278,
            "from_bus_idx": 224,
            "to_bus_idx": 225,
            "closed": true,
            "r_ohm": 1.167408,
            "x_ohm": 5.59746,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "279": {
            "line_idx": 279,
            "from_bus_idx": 225,
            "to_bus_idx": 226,
            "closed": true,
            "r_ohm": 1.864368,
            "x_ohm": 5.29254,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "280": {
            "line_idx": 280,
            "from_bus_idx": 226,
            "to_bus_idx": 227,
            "closed": true,
            "r_ohm": 1.528956,
            "x_ohm": 4.373424,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "281": {
            "line_idx": 281,
            "from_bus_idx": 227,
            "to_bus_idx": 228,
            "closed": true,
            "r_ohm": 2.683296,
            "x_ohm": 8.089092,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 86602.54037844388
        },
        "282": {
            "line_idx": 282,
            "from_bus_idx": 174,
            "to_bus_idx": 245,
            "closed": true,
            "r_ohm": 0.013225,
            "x_ohm": 2.645,
            "b_total_mho": 0.0,
            "current_capacity_ampere": 49702.327521541694
        }
    },
    "transformer_data": {
        "0": {
            "transformer_idx": 0,
            "from_bus_idx": 30,
            "to_bus_idx": 265,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.00594,
            "x_pu": 0.04554000000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0082,
            "phase_shift": 0
        },
        "1": {
            "transformer_idx": 1,
            "from_bus_idx": 265,
            "to_bus_idx": 270,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 6.6,
            "rated_s_mva": 9900.0,
            "r_pu": 2.4146099999999997,
            "x_pu": 43.245180000000005,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.9668,
            "phase_shift": 0
        },
        "2": {
            "transformer_idx": 2,
            "from_bus_idx": 265,
            "to_bus_idx": 272,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 6.6,
            "rated_s_mva": 9900.0,
            "r_pu": 3.5877600000000003,
            "x_pu": 64.24902,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.9796,
            "phase_shift": 0
        },
        "3": {
            "transformer_idx": 3,
            "from_bus_idx": 269,
            "to_bus_idx": 291,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 1.5622200000000002,
            "x_pu": 37.111140000000006,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0435,
            "phase_shift": 0
        },
        "4": {
            "transformer_idx": 4,
            "from_bus_idx": 269,
            "to_bus_idx": 292,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 1.5622200000000002,
            "x_pu": 37.111140000000006,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.9391,
            "phase_shift": 0
        },
        "5": {
            "transformer_idx": 5,
            "from_bus_idx": 269,
            "to_bus_idx": 293,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 1.5859800000000002,
            "x_pu": 37.66554000000001,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0435,
            "phase_shift": 0
        },
        "6": {
            "transformer_idx": 6,
            "from_bus_idx": 269,
            "to_bus_idx": 294,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 15.048,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0435,
            "phase_shift": 0
        },
        "7": {
            "transformer_idx": 7,
            "from_bus_idx": 269,
            "to_bus_idx": 295,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 79.2,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0435,
            "phase_shift": 0
        },
        "8": {
            "transformer_idx": 8,
            "from_bus_idx": 273,
            "to_bus_idx": 274,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 43.92036,
            "x_pu": 278.7048,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "9": {
            "transformer_idx": 9,
            "from_bus_idx": 266,
            "to_bus_idx": 276,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 50.24052,
            "x_pu": 318.79980000000006,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "10": {
            "transformer_idx": 10,
            "from_bus_idx": 275,
            "to_bus_idx": 277,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 66.02112,
            "x_pu": 390.456,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "11": {
            "transformer_idx": 11,
            "from_bus_idx": 275,
            "to_bus_idx": 278,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 60.518699999999995,
            "x_pu": 357.9048000000001,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "12": {
            "transformer_idx": 12,
            "from_bus_idx": 271,
            "to_bus_idx": 296,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 43.6788,
            "x_pu": 293.7132,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "13": {
            "transformer_idx": 13,
            "from_bus_idx": 271,
            "to_bus_idx": 297,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 30.484080000000002,
            "x_pu": 203.643,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "14": {
            "transformer_idx": 14,
            "from_bus_idx": 267,
            "to_bus_idx": 279,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 72.89667,
            "x_pu": 462.5675999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "15": {
            "transformer_idx": 15,
            "from_bus_idx": 267,
            "to_bus_idx": 280,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 76.20822,
            "x_pu": 483.5754,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "16": {
            "transformer_idx": 16,
            "from_bus_idx": 267,
            "to_bus_idx": 281,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 74.97467999999999,
            "x_pu": 475.7544000000001,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "17": {
            "transformer_idx": 17,
            "from_bus_idx": 268,
            "to_bus_idx": 287,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 36.247859999999996,
            "x_pu": 243.14400000000006,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "18": {
            "transformer_idx": 18,
            "from_bus_idx": 268,
            "to_bus_idx": 288,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 104.8707,
            "x_pu": 539.9064000000001,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "19": {
            "transformer_idx": 19,
            "from_bus_idx": 268,
            "to_bus_idx": 289,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 2.3,
            "rated_s_mva": 9900.0,
            "r_pu": 15.5133,
            "x_pu": 168.24060000000003,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "20": {
            "transformer_idx": 20,
            "from_bus_idx": 267,
            "to_bus_idx": 282,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 12.87594,
            "x_pu": 137.7288,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "21": {
            "transformer_idx": 21,
            "from_bus_idx": 267,
            "to_bus_idx": 283,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 53.93916,
            "x_pu": 342.2628,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "22": {
            "transformer_idx": 22,
            "from_bus_idx": 267,
            "to_bus_idx": 284,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 2.3,
            "rated_s_mva": 9900.0,
            "r_pu": 15.27174,
            "x_pu": 165.61710000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "23": {
            "transformer_idx": 23,
            "from_bus_idx": 267,
            "to_bus_idx": 285,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 38.1051,
            "x_pu": 254.54880000000006,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "24": {
            "transformer_idx": 24,
            "from_bus_idx": 267,
            "to_bus_idx": 286,
            "v_rated_high_kv": 6.6,
            "v_rated_low_kv": 0.6,
            "rated_s_mva": 9900.0,
            "r_pu": 43.6788,
            "x_pu": 293.7132,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "25": {
            "transformer_idx": 25,
            "from_bus_idx": 293,
            "to_bus_idx": 299,
            "v_rated_high_kv": 13.8,
            "v_rated_low_kv": 2.3,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 74.25,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.9583,
            "phase_shift": 0
        },
        "26": {
            "transformer_idx": 26,
            "from_bus_idx": 27,
            "to_bus_idx": 26,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 6.237,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "27": {
            "transformer_idx": 27,
            "from_bus_idx": 35,
            "to_bus_idx": 34,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.8710000000000004,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "28": {
            "transformer_idx": 28,
            "from_bus_idx": 105,
            "to_bus_idx": 104,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.5841,
            "x_pu": 4.009499999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0025252525252525,
            "tap": 1,
            "phase_shift": 0
        },
        "29": {
            "transformer_idx": 29,
            "from_bus_idx": 107,
            "to_bus_idx": 104,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 1.1384999999999998,
            "x_pu": 10.9494,
            "gm_pu": 0.0,
            "bm_pu": -0.0018686868686868998,
            "tap": 1,
            "phase_shift": 0
        },
        "30": {
            "transformer_idx": 30,
            "from_bus_idx": 110,
            "to_bus_idx": 104,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 1.9602000000000004,
            "x_pu": 16.7112,
            "gm_pu": 0.0,
            "bm_pu": -0.0032424242424242,
            "tap": 1,
            "phase_shift": 0
        },
        "31": {
            "transformer_idx": 31,
            "from_bus_idx": 135,
            "to_bus_idx": 104,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.495,
            "x_pu": 4.950000000000001,
            "gm_pu": 0.0,
            "bm_pu": -0.0033333333333332997,
            "tap": 1,
            "phase_shift": 0
        },
        "32": {
            "transformer_idx": 32,
            "from_bus_idx": 136,
            "to_bus_idx": 104,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.7623000000000001,
            "x_pu": 5.326199999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0033838383838384,
            "tap": 1,
            "phase_shift": 0
        },
        "33": {
            "transformer_idx": 33,
            "from_bus_idx": 147,
            "to_bus_idx": 104,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 1.6335,
            "x_pu": 11.4543,
            "gm_pu": 0.0,
            "bm_pu": -0.0017272727272727001,
            "tap": 1,
            "phase_shift": 0
        },
        "34": {
            "transformer_idx": 34,
            "from_bus_idx": 111,
            "to_bus_idx": 149,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.019799999999999998,
            "x_pu": 0.9999,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "35": {
            "transformer_idx": 35,
            "from_bus_idx": 126,
            "to_bus_idx": 156,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 5.1777,
            "x_pu": 15.1074,
            "gm_pu": 0.0,
            "bm_pu": -0.0007474747474747,
            "tap": 1,
            "phase_shift": 0
        },
        "36": {
            "transformer_idx": 36,
            "from_bus_idx": 126,
            "to_bus_idx": 157,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 13.572899999999999,
            "x_pu": 38.7981,
            "gm_pu": 0.0,
            "bm_pu": -0.0007676767676768,
            "tap": 1,
            "phase_shift": 0
        },
        "37": {
            "transformer_idx": 37,
            "from_bus_idx": 168,
            "to_bus_idx": 218,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.7225,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "38": {
            "transformer_idx": 38,
            "from_bus_idx": 176,
            "to_bus_idx": 180,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 32.868,
            "x_pu": 68.112,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "39": {
            "transformer_idx": 39,
            "from_bus_idx": 192,
            "to_bus_idx": 191,
            "v_rated_high_kv": 138.0,
            "v_rated_low_kv": 16.5,
            "rated_s_mva": 9900.0,
            "r_pu": 0.2475,
            "x_pu": 3.762,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "40": {
            "transformer_idx": 40,
            "from_bus_idx": 197,
            "to_bus_idx": 195,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0495,
            "x_pu": 1.7523,
            "gm_pu": 0.0,
            "bm_pu": -0.0002020202020202,
            "tap": 1,
            "phase_shift": 0
        },
        "41": {
            "transformer_idx": 41,
            "from_bus_idx": 215,
            "to_bus_idx": 200,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 20.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.1386,
            "x_pu": 5.0886000000000005,
            "gm_pu": 0.0,
            "bm_pu": -0.0033333333333332997,
            "tap": 1,
            "phase_shift": 0
        },
        "42": {
            "transformer_idx": 42,
            "from_bus_idx": 209,
            "to_bus_idx": 204,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0495,
            "x_pu": 2.0987999999999998,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "43": {
            "transformer_idx": 43,
            "from_bus_idx": 209,
            "to_bus_idx": 205,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 27.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0891,
            "x_pu": 4.6728,
            "gm_pu": 0.0,
            "bm_pu": -0.0018787878787879001,
            "tap": 1,
            "phase_shift": 0
        },
        "44": {
            "transformer_idx": 44,
            "from_bus_idx": 209,
            "to_bus_idx": 206,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.25739999999999996,
            "x_pu": 9.0783,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "45": {
            "transformer_idx": 45,
            "from_bus_idx": 168,
            "to_bus_idx": 207,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 6.1974,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "46": {
            "transformer_idx": 46,
            "from_bus_idx": 209,
            "to_bus_idx": 210,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.019799999999999998,
            "x_pu": 0.6830999999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0137777777777778,
            "tap": 1,
            "phase_shift": 0
        },
        "47": {
            "transformer_idx": 47,
            "from_bus_idx": 210,
            "to_bus_idx": 211,
            "v_rated_high_kv": 138.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.16829999999999998,
            "x_pu": 4.801500000000001,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "48": {
            "transformer_idx": 48,
            "from_bus_idx": 215,
            "to_bus_idx": 212,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0594,
            "x_pu": 2.6928,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "49": {
            "transformer_idx": 49,
            "from_bus_idx": 215,
            "to_bus_idx": 219,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 20.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0495,
            "x_pu": 1.5246000000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "50": {
            "transformer_idx": 50,
            "from_bus_idx": 220,
            "to_bus_idx": 223,
            "v_rated_high_kv": 138.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.8118000000000001,
            "x_pu": 8.4249,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "51": {
            "transformer_idx": 51,
            "from_bus_idx": 220,
            "to_bus_idx": 225,
            "v_rated_high_kv": 138.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 1.1088,
            "x_pu": 7.157700000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "52": {
            "transformer_idx": 52,
            "from_bus_idx": 2,
            "to_bus_idx": 0,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 5.148,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.947,
            "phase_shift": 0
        },
        "53": {
            "transformer_idx": 53,
            "from_bus_idx": 2,
            "to_bus_idx": 1,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 5.148,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.956,
            "phase_shift": 0
        },
        "54": {
            "transformer_idx": 54,
            "from_bus_idx": 3,
            "to_bus_idx": 2,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 0.495,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.971,
            "phase_shift": 0
        },
        "55": {
            "transformer_idx": 55,
            "from_bus_idx": 6,
            "to_bus_idx": 4,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 3.861,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.948,
            "phase_shift": 0
        },
        "56": {
            "transformer_idx": 56,
            "from_bus_idx": 6,
            "to_bus_idx": 5,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 3.861,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.959,
            "phase_shift": 0
        },
        "57": {
            "transformer_idx": 57,
            "from_bus_idx": 9,
            "to_bus_idx": 10,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 8.811,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.046,
            "phase_shift": 0
        },
        "58": {
            "transformer_idx": 58,
            "from_bus_idx": 11,
            "to_bus_idx": 9,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 5.247000000000001,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.985,
            "phase_shift": 0
        },
        "59": {
            "transformer_idx": 59,
            "from_bus_idx": 14,
            "to_bus_idx": 16,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 1.9206,
            "x_pu": 3.0788999999999995,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.9561,
            "phase_shift": 0
        },
        "60": {
            "transformer_idx": 60,
            "from_bus_idx": 15,
            "to_bus_idx": 14,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.099,
            "x_pu": 3.761999999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.971,
            "phase_shift": 0
        },
        "61": {
            "transformer_idx": 61,
            "from_bus_idx": 19,
            "to_bus_idx": 18,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.386,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.952,
            "phase_shift": 0
        },
        "62": {
            "transformer_idx": 62,
            "from_bus_idx": 22,
            "to_bus_idx": 21,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 6.336,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.943,
            "phase_shift": 0
        },
        "63": {
            "transformer_idx": 63,
            "from_bus_idx": 29,
            "to_bus_idx": 28,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 4.6530000000000005,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.01,
            "phase_shift": 0
        },
        "64": {
            "transformer_idx": 64,
            "from_bus_idx": 38,
            "to_bus_idx": 37,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.98,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.008,
            "phase_shift": 0
        },
        "65": {
            "transformer_idx": 65,
            "from_bus_idx": 39,
            "to_bus_idx": 38,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.079,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "66": {
            "transformer_idx": 66,
            "from_bus_idx": 53,
            "to_bus_idx": 52,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 5.841,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.975,
            "phase_shift": 0
        },
        "67": {
            "transformer_idx": 67,
            "from_bus_idx": 55,
            "to_bus_idx": 54,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 3.762,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.017,
            "phase_shift": 0
        },
        "68": {
            "transformer_idx": 68,
            "from_bus_idx": 61,
            "to_bus_idx": 60,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.4156000000000004,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "69": {
            "transformer_idx": 69,
            "from_bus_idx": 67,
            "to_bus_idx": 72,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.98,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "70": {
            "transformer_idx": 70,
            "from_bus_idx": 69,
            "to_bus_idx": 80,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 4.752,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "71": {
            "transformer_idx": 71,
            "from_bus_idx": 70,
            "to_bus_idx": 82,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 4.752,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "72": {
            "transformer_idx": 72,
            "from_bus_idx": 71,
            "to_bus_idx": 77,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 4.553999999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.015,
            "phase_shift": 0
        },
        "73": {
            "transformer_idx": 73,
            "from_bus_idx": 92,
            "to_bus_idx": 185,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 14.751,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.967,
            "phase_shift": 0
        },
        "74": {
            "transformer_idx": 74,
            "from_bus_idx": 94,
            "to_bus_idx": 102,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.5147999999999999,
            "x_pu": 1.7226,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.01,
            "phase_shift": 0
        },
        "75": {
            "transformer_idx": 75,
            "from_bus_idx": 99,
            "to_bus_idx": 93,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.772,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.05,
            "phase_shift": 0
        },
        "76": {
            "transformer_idx": 76,
            "from_bus_idx": 135,
            "to_bus_idx": 100,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0495,
            "x_pu": 1.9304999999999997,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "77": {
            "transformer_idx": 77,
            "from_bus_idx": 108,
            "to_bus_idx": 109,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.7819999999999998,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0522,
            "phase_shift": 0
        },
        "78": {
            "transformer_idx": 78,
            "from_bus_idx": 108,
            "to_bus_idx": 128,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.386,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0522,
            "phase_shift": 0
        },
        "79": {
            "transformer_idx": 79,
            "from_bus_idx": 110,
            "to_bus_idx": 148,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.099,
            "x_pu": 3.9798,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.05,
            "phase_shift": 0
        },
        "80": {
            "transformer_idx": 80,
            "from_bus_idx": 119,
            "to_bus_idx": 152,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.2376,
            "x_pu": 5.9697000000000005,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.975,
            "phase_shift": 0
        },
        "81": {
            "transformer_idx": 81,
            "from_bus_idx": 120,
            "to_bus_idx": 153,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.2376,
            "x_pu": 4.9302,
            "gm_pu": 0.0,
            "bm_pu": -0.0008787878787879,
            "tap": 1,
            "phase_shift": 0
        },
        "82": {
            "transformer_idx": 82,
            "from_bus_idx": 121,
            "to_bus_idx": 122,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 8.246699999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.035,
            "phase_shift": 0
        },
        "83": {
            "transformer_idx": 83,
            "from_bus_idx": 121,
            "to_bus_idx": 126,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.12869999999999998,
            "x_pu": 3.6729000000000007,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.9565,
            "phase_shift": 0
        },
        "84": {
            "transformer_idx": 84,
            "from_bus_idx": 123,
            "to_bus_idx": 158,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0495,
            "x_pu": 1.8018000000000003,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "85": {
            "transformer_idx": 85,
            "from_bus_idx": 129,
            "to_bus_idx": 148,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.099,
            "x_pu": 3.8808000000000007,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.05,
            "phase_shift": 0
        },
        "86": {
            "transformer_idx": 86,
            "from_bus_idx": 131,
            "to_bus_idx": 161,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.2673,
            "x_pu": 6.3260999999999985,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.073,
            "phase_shift": 0
        },
        "87": {
            "transformer_idx": 87,
            "from_bus_idx": 133,
            "to_bus_idx": 134,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.07919999999999999,
            "x_pu": 2.5344,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.05,
            "phase_shift": 0
        },
        "88": {
            "transformer_idx": 88,
            "from_bus_idx": 137,
            "to_bus_idx": 95,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.584,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0506,
            "phase_shift": 0
        },
        "89": {
            "transformer_idx": 89,
            "from_bus_idx": 138,
            "to_bus_idx": 102,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.1188,
            "x_pu": 3.9204000000000008,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.975,
            "phase_shift": 0
        },
        "90": {
            "transformer_idx": 90,
            "from_bus_idx": 141,
            "to_bus_idx": 115,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.12869999999999998,
            "x_pu": 3.8015999999999996,
            "gm_pu": 0.0,
            "bm_pu": -0.0005757575757576,
            "tap": 0.98,
            "phase_shift": 0
        },
        "91": {
            "transformer_idx": 91,
            "from_bus_idx": 142,
            "to_bus_idx": 133,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 230.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0891,
            "x_pu": 2.2868999999999993,
            "gm_pu": 0.0,
            "bm_pu": -0.00033333333333330004,
            "tap": 0.956,
            "phase_shift": 0
        },
        "92": {
            "transformer_idx": 92,
            "from_bus_idx": 160,
            "to_bus_idx": 117,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0297,
            "x_pu": 1.2969000000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.05,
            "phase_shift": 0
        },
        "93": {
            "transformer_idx": 93,
            "from_bus_idx": 188,
            "to_bus_idx": 167,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 24.948,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.03,
            "phase_shift": 0
        },
        "94": {
            "transformer_idx": 94,
            "from_bus_idx": 174,
            "to_bus_idx": 171,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 23.463,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.03,
            "phase_shift": 0
        },
        "95": {
            "transformer_idx": 95,
            "from_bus_idx": 173,
            "to_bus_idx": 190,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.07919999999999999,
            "x_pu": 3.6233999999999997,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.985,
            "phase_shift": 0
        },
        "96": {
            "transformer_idx": 96,
            "from_bus_idx": 178,
            "to_bus_idx": 226,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 21.78,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "97": {
            "transformer_idx": 97,
            "from_bus_idx": 56,
            "to_bus_idx": 179,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 9.702,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.03,
            "phase_shift": 0
        },
        "98": {
            "transformer_idx": 98,
            "from_bus_idx": 189,
            "to_bus_idx": 180,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 12.672,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.01,
            "phase_shift": 0
        },
        "99": {
            "transformer_idx": 99,
            "from_bus_idx": 245,
            "to_bus_idx": 182,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 1.98,
            "x_pu": 20.196,
            "gm_pu": 0.0,
            "bm_pu": -0.0001212121212121,
            "tap": 1.05,
            "phase_shift": 0
        },
        "100": {
            "transformer_idx": 100,
            "from_bus_idx": 176,
            "to_bus_idx": 187,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 66.0,
            "rated_s_mva": 9900.0,
            "r_pu": 2.574,
            "x_pu": 20.889000000000003,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.03,
            "phase_shift": 0
        },
        "101": {
            "transformer_idx": 101,
            "from_bus_idx": 190,
            "to_bus_idx": 189,
            "v_rated_high_kv": 138.0,
            "v_rated_low_kv": 115.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.297,
            "x_pu": 1.2078000000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "102": {
            "transformer_idx": 102,
            "from_bus_idx": 197,
            "to_bus_idx": 196,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.099,
            "x_pu": 3.5046,
            "gm_pu": 0.0,
            "bm_pu": -0.0001010101010101,
            "tap": 0.97,
            "phase_shift": 0
        },
        "103": {
            "transformer_idx": 103,
            "from_bus_idx": 202,
            "to_bus_idx": 201,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.1188,
            "x_pu": 1.9304999999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0036767676767677,
            "tap": 1,
            "phase_shift": 0
        },
        "104": {
            "transformer_idx": 104,
            "from_bus_idx": 207,
            "to_bus_idx": 208,
            "v_rated_high_kv": 138.0,
            "v_rated_low_kv": 20.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.099,
            "x_pu": 3.2868000000000004,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.02,
            "phase_shift": 0
        },
        "105": {
            "transformer_idx": 105,
            "from_bus_idx": 212,
            "to_bus_idx": 214,
            "v_rated_high_kv": 138.0,
            "v_rated_low_kv": 20.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0495,
            "x_pu": 1.5839999999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.07,
            "phase_shift": 0
        },
        "106": {
            "transformer_idx": 106,
            "from_bus_idx": 216,
            "to_bus_idx": 217,
            "v_rated_high_kv": 138.0,
            "v_rated_low_kv": 138.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0495,
            "x_pu": 1.5839999999999999,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.02,
            "phase_shift": 0
        },
        "107": {
            "transformer_idx": 107,
            "from_bus_idx": 97,
            "to_bus_idx": 242,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 86.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.099,
            "x_pu": 2.2769999999999997,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1.0223,
            "phase_shift": 0
        },
        "108": {
            "transformer_idx": 108,
            "from_bus_idx": 98,
            "to_bus_idx": 243,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 86.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.2769999999999997,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.9284,
            "phase_shift": 0
        },
        "109": {
            "transformer_idx": 109,
            "from_bus_idx": 1,
            "to_bus_idx": 247,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.099,
            "x_pu": 1.4454,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "110": {
            "transformer_idx": 110,
            "from_bus_idx": 2,
            "to_bus_idx": 248,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.0434600000000003,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "111": {
            "transformer_idx": 111,
            "from_bus_idx": 52,
            "to_bus_idx": 259,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.3562000000000003,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "112": {
            "transformer_idx": 112,
            "from_bus_idx": 53,
            "to_bus_idx": 260,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 3.18186,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.95,
            "phase_shift": 0
        },
        "113": {
            "transformer_idx": 113,
            "from_bus_idx": 144,
            "to_bus_idx": 264,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.5246000000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "114": {
            "transformer_idx": 114,
            "from_bus_idx": 22,
            "to_bus_idx": 253,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.8611,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "115": {
            "transformer_idx": 115,
            "from_bus_idx": 0,
            "to_bus_idx": 246,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.93347,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "116": {
            "transformer_idx": 116,
            "from_bus_idx": 108,
            "to_bus_idx": 262,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.9106999999999998,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "117": {
            "transformer_idx": 117,
            "from_bus_idx": 10,
            "to_bus_idx": 249,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.9037700000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "118": {
            "transformer_idx": 118,
            "from_bus_idx": 21,
            "to_bus_idx": 252,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 2.2769999999999997,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "119": {
            "transformer_idx": 119,
            "from_bus_idx": 42,
            "to_bus_idx": 256,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.2276,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "120": {
            "transformer_idx": 120,
            "from_bus_idx": 117,
            "to_bus_idx": 263,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.6533000000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "121": {
            "transformer_idx": 121,
            "from_bus_idx": 11,
            "to_bus_idx": 250,
            "v_rated_high_kv": 230.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 3.0888,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 1,
            "phase_shift": 0
        },
        "122": {
            "transformer_idx": 122,
            "from_bus_idx": 16,
            "to_bus_idx": 251,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 1.6374600000000001,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.942,
            "phase_shift": 0
        },
        "123": {
            "transformer_idx": 123,
            "from_bus_idx": 32,
            "to_bus_idx": 254,
            "v_rated_high_kv": 345.0,
            "v_rated_low_kv": 20.0,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 3.12741,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.965,
            "phase_shift": 0
        },
        "124": {
            "transformer_idx": 124,
            "from_bus_idx": 48,
            "to_bus_idx": 258,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 5.29353,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.95,
            "phase_shift": 0
        },
        "125": {
            "transformer_idx": 125,
            "from_bus_idx": 37,
            "to_bus_idx": 255,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 17.999190000000002,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.942,
            "phase_shift": 0
        },
        "126": {
            "transformer_idx": 126,
            "from_bus_idx": 47,
            "to_bus_idx": 257,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 19.41093,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.942,
            "phase_shift": 0
        },
        "127": {
            "transformer_idx": 127,
            "from_bus_idx": 58,
            "to_bus_idx": 261,
            "v_rated_high_kv": 115.0,
            "v_rated_low_kv": 13.8,
            "rated_s_mva": 9900.0,
            "r_pu": 0.0,
            "x_pu": 6.827039999999998,
            "gm_pu": 0.0,
            "bm_pu": -0.0,
            "tap": 0.9565,
            "phase_shift": 0
        }
    },
    "sop_data": {}
}